ID,YEAR_INSTALLED,FAILURE_STATE,Altitude (m),HQ_ADDRESS_ZIP,PIPE - 1 DIA,PIPE - 2 DIA,Service Time(Years),FITTING_MATERIAL_TEXT,PIPE - 1 MATERIAL,PIPE - 2 MATERIAL,MF_INVOLVED_TEXT,MF_TYPE_TEXT,LEAK_LOCATION_A_TEXT,LEAK_LOCATION_B_TEXT,LEAK_LOCATION_C_TEXT,MANUFACTURE,CAUSE OF LEAK,LEAK_OCCURRED_TEXT
",8037,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
90,1990,NJ,"12 
",7719,3,0.5,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
37664,1986,TN,"99 
",38101,3,8,28,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
34801,1987,KS,"325 
",66213,3,0.5,28,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
3603,1989,PA,"188 
",14221,3,8,28,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
54613,1984,IL,"192 
",60601,3,8,28,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
7686,1989,VA,"8 
",23452,3,8,28,PLASTIC,PLASTIC,PLASTIC,STAB,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
7450,1989,PA,"124 
",19612,3,0.25,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
25316,1987,NY,"21 
",10003,3,8,28,BRASS,CAST/WROUGHT IRON,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
50307,1985,IA,"330 
",51102,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
10103,1989,MO,"160 
",63101,3,0.5,28,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,LEAKED THROUGH BODY
54496,1984,PA,"124 
",19612,3,0.25,28,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,INCORRECT OPERATION,LEAKED THROUGH SEAL
35766,1986,VA,"28 
",23836,3,0.25,28,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
38546,1986,OH,"255 
",43055,3,0.25,28,STEEL,PLASTIC,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
50075,1985,WI,"190 
",53203,3,0.5,28,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
328,1989,GA,"285 
",30309,3,0.75,28,STEEL,PLASTIC,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
69,1990,MA,"54 
",2346,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,WAYNE MANUFACTURING,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
7165,1989,NV,"748 
",89150,3,8,28,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
13433,1988,OH,"255 
",43055,3,0.25,28,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
28312,1987,CA,"128 
",94583,3,0.25,28,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
61598,1983,VA,"8 
",23452,3,0.5,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
25484,1987,NY,"21 
",10003,3,8,28,STEEL,PLASTIC,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH BODY
58484,1983,CA,"9 
",90806,3,0.25,28,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
52926,1984,AL,"221 
",35976,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH BODY
51570,1984,NY,"21 
",10003,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,BOLTED,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH BODY
3632,1989,NY,"188 
",14221,3,0.75,28,PLASTIC,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION ,EQUIPMENT,LEAKED THROUGH SEAL
51565,1984,NY,"21 
",10003,3,8,28,PLASTIC,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,METFIT,OTHER,LEAKED THROUGH SEAL
12767,1988,MO,"160 
",63101,3,8,28,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
5490,1989,IL,"192 
",60601,3,0.75,28,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,CORROSION,LEAKED THROUGH BODY
39252,1986,CA,"5 
",94107,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
14259,1988,CA,"128 
",94583,3,0.75,28,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH SEAL
47001,1985,NJ,"12 
",7719,3,0.5,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
5488,1989,IL,"192 
",60601,3,0.5,28,COMBINATION PLASTIC AND STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
44208,1985,OH,"221 
",43216,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35756,1986,VA,"28 
",23836,3,0.25,28,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
41465,1986,PA,"124 
",19612,3,8,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
44212,1985,PA,"289 
",15317,3,0.25,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
24573,1987,MA,"90 
",1581,3,8,28,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
31035,1987,PA,"124 
",19612,3,0.25,28,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
57369,1983,NY,"21 
",10003,3,0.5,28,STEEL,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
43123,1986,WI,"190 
",53203,3,8,28,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
24117,1988,MO,"160 
",63101,3,0.5,28,STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58799,1983,OH,"255 
",43055,3,8,28,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,ROBROY,EQUIPMENT,LEAKED THROUGH SEAL
34305,1987,WI,"190 
",53203,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
15721,1988,MI,"183 
",48060,3,0.5,28,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
17544,1988,MD,"25 
",20080,3,0.5,28,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
44828,1985,NY,"21 
",10003,3,0.25,28,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
50227,1985,CT,"22 
",6037,3,8,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
43981,1985,OH,"175 
",45202,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,EQUIPMENT,LEAKED THROUGH SEAL
29008,1987,PA,"24 
",19101,3,8,28,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
40700,1986,NH,"109 
",3053,3,0.5,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
39471,1986,PA,"124 
",19612,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
53199,1984,MN,"63 
",77002,3,0.75,28,COMBINATION PLASTIC AND STEEL,PLASTIC,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,NATURAL FORCES,PULLED OUT
10120,1989,MO,"160 
",63101,3,8,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EXCAVATION DAMAGE,LEAKED THROUGH BODY
55464,1984,SC,"66 
",29218,3,8,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,CONTINENTAL,OTHER,LEAKED THROUGH SEAL
26781,1987,MO,"160 
",63101,3,8,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,OTHER,LEAKED THROUGH BODY
61104,1983,SC,"66 
",29218,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,STAB,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,DRESSER,EQUIPMENT,PULLED OUT
35385,1986,KY,"322 
",40512,3,0.25,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
54610,1984,IL,"192 
",60601,3,8,28,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,STAB,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,CORROSION,LEAKED THROUGH BODY
5191,1989,CA,"128 
",94583,3,0.75,28,PLASTIC,PLASTIC,PLASTIC,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
1581,1989,MI,"302 
",49201,3,0.5,28,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14261,1988,CA,"128 
",94583,3,0.5,28,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
3842,1989,NY,"60 
",2451,3,0.25,28,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,STAB,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
14270,1988,CA,"128 
",94583,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
51249,1984,PA,"289 
",15317,3,0.25,28,STEEL,PLASTIC,STEEL,STAB,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,RW LYALL,CORROSION,LEAKED THROUGH BODY
43894,1985,MA,"319 
",1201,3,8,28,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,MUELLER,NATURAL FORCES,LEAKED THROUGH SEAL
57069,1983,CO,"1951 
",80947,3,0.5,28,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
46107,1985,KY,"142 
",40202,3,0.5,28,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),CORROSION,LEAKED THROUGH SEAL
56525,1984,PA,"124 
",19612,3,0.5,28,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
6888,1989,NJ,"26 
",8037,3,8,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
35893,1986,NY,"21 
",10003,3,0.75,28,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CENTRAL PLASTICS (GEORG FISCHER CENTRAL PLASTICS; CENTRAL),EQUIPMENT,LEAKED THROUGH SEAL
36211,1986,NY,"21 
",10003,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
49882,1985,WA,"701 
",98009,3,0.5,28,STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH SEAL
35846,1986,NY,"21 
",10003,3,0.25,28,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
61647,1983,WA,"701 
",98009,3,0.5,28,STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,CORROSION,LEAKED THROUGH BODY
10729,1988,MD,"289 
",15317,3,0.25,28,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,CORROSION,LEAKED THROUGH BODY
3713,1989,NJ,"12 
",7719,3,0.5,28,STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH SEAL
45784,1985,OH,"194 
",45011,3,0.25,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,MUELLER,CORROSION,LEAKED THROUGH SEAL
38046,1986,MN,"63 
",77002,3,0.25,28,STEEL,PLASTIC,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH SEAL
27837,1987,NY,"81 
",14649,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),EQUIPMENT,LEAKED THROUGH BODY
61353,1983,AZ,"651 
",89102,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
5215,1989,CA,"128 
",94583,3,0.5,28,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
38594,1986,OH,"255 
",43055,3,0.25,28,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,PULLED OUT
25901,1987,MI,"302 
",49201,3,0.5,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
35667,1986,PA,"289 
",15317,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,INCORRECT OPERATION,LEAKED THROUGH SEAL
3782,1989,OH,"255 
",43055,3,0.25,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
56403,1984,KS,"325 
",66213,3,0.5,28,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),NATURAL FORCES,LEAKED THROUGH BODY
46755,1985,MI,"194 
",48226,3,0.75,28,BRASS,COPPER,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),NATURAL FORCES,PULLED OUT
15250,1988,CO,"1593 
",80202,3,0.5,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
40725,1986,NH,"54 
",3079,3,0.5,28,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
35802,1986,CT,"17 
",6108,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,EQUIPMENT,LEAKED THROUGH SEAL
28669,1987,CA,"128 
",94583,3,8,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
26918,1987,MO,"160 
",63101,3,0.5,28,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,INCORRECT OPERATION,LEAKED THROUGH SEAL
43157,1986,WI,"190 
",53203,3,0.5,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
44380,1985,CT,"17 
",6108,3,8,28,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
1567,1989,MI,"302 
",49201,3,0.75,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
35613,1986,PA,"289 
",15317,3,8,28,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),NATURAL FORCES,LEAKED THROUGH SEAL
10336,1989,AZ,"726 
",85701,3,0.5,28,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
42756,1986,WA,"701 
",98009,3,8,28,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH SEAL
24700,1987,KY,"322 
",40512,3,0.25,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
58315,1983,MO,"160 
",63101,3,0.5,28,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
51400,1984,NY,"21 
",10003,3,0.25,28,STEEL,PLASTIC,PLASTIC,BOLTED,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
14832,1988,PA,"16 
",19122,3,0.25,28,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
54933,1984,NC,"208 
",28210,3,0.5,28,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
37584,1986,KY,"142 
",40202,3,0.5,28,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,PERFECTION ,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43377,1986,CT,"22 
",6037,3,8,28,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
30643,1987,AZ,"748 
",89150,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
58820,1983,OH,"255 
",43055,3,8,28,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,SMITH BLAIR,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
39539,1986,FL,"7 
",33601,3,0.5,28,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
28271,1987,OH,"191 
",44060,3,0.75,28,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,PERFECTION,MATERIAL OR WELDS/FUSIONS,PULLED OUT
10685,1988,OH,"175 
",45202,3,8,28,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35341,1986,OH,"175 
",45202,3,0.25,28,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
30307,1987,NJ,"26 
",8037,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,WAYNE MANUFACTURING,EQUIPMENT,LEAKED THROUGH SEAL
38720,1986,IL,"259 
",60507,3,0.5,28,STEEL,STEEL,STEEL,NUT FOLLOWER,SLEEVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
10962,1988,PA,"289 
",15317,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH SEAL
46971,1985,NJ,"12 
",7719,3,0.5,28,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
46848,1985,PA,"188 
",14221,3,8,28,STEEL,PLASTIC,PLASTIC,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
10140,1989,MO,"160 
",63101,3,8,28,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
57074,1983,KY,"221 
",43216,3,0.25,28,PLASTIC,STEEL,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
5059,1989,CA,"128 
",94583,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
12149,1988,OH,"199 
",44103,3,8,28,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,PERFECTION,EXCAVATION DAMAGE,LEAKED THROUGH BODY
10553,1988,MA,"90 
",1581,3,0.25,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
15561,1988,VA,"298 
",24016,3,0.75,28,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,PULLED OUT
39269,1986,CA,"5 
",94107,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
14268,1988,CA,"128 
",94583,3,8,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
47921,1985,PA,"124 
",19612,3,8,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
34377,1987,WI,"190 
",53203,3,0.75,28,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,ABOVEGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
30371,1987,MI,"183 
",48060,3,0.5,28,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
49083,1985,SC,"62 
",29033,3,0.75,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
44032,1985,KY,"322 
",40512,3,0.25,28,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
47347,1985,IN,"195 
",46410,3,0.25,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
6553,1989,TX,"209 
",78205,3,0.25,28,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
803,1989,OH,"223 
",43215,3,0.25,28,PLASTIC,STEEL,PLASTIC,STAB,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
10990,1988,VA,"28 
",23836,3,0.25,28,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
12492,1988,OH,"194 
",45011,3,8,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
8874,1989,DC,"25 
",20080,3,0.75,28,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
50070,1985,WI,"190 
",53203,3,0.5,28,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
36208,1986,NY,"21 
",10003,3,0.5,28,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
55483,1984,NJ,"26 
",8037,3,0.5,28,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,WAYNE MANUFACTURING,OTHER,LEAKED THROUGH SEAL
2716,1989,MO,"160 
",63101,3,0.75,28,BRASS,COPPER,COPPER,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
16328,1988,VA,"8 
",23452,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,INCORRECT OPERATION,LEAKED THROUGH SEAL
35324,1986,NY,"55 
",12601,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH BODY
47972,1985,IL,"192 
",60601,3,8,28,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
712,1989,OH,"223 
",43215,3,0.25,28,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
24945,1987,MA,"64 
",2090,3,8,28,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,BOLTED,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH SEAL
27728,1987,NJ,"12 
",7719,3,0.5,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
41441,1986,PA,"124 
",19612,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,PERFECTION,INCORRECT OPERATION,LEAKED THROUGH SEAL
12508,1988,IN,"119 
",47708,3,0.5,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
43095,1986,WI,"190 
",53203,3,8,28,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
156,1990,TX,"177 
",75240,3,0.25,28,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH SEAL
24574,1987,MA,"90 
",1581,3,8,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,NATURAL FORCES,LEAKED THROUGH SEAL
12721,1988,MO,"160 
",63101,3,8,28,BRASS,STEEL,CAST/WROUGHT IRON,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH BODY
56798,1983,GA,"321 
",30303,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
43059,1986,WI,"190 
",53203,3,0.5,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,BELOWGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
1139,1989,NY,"21 
",10003,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
57428,1983,NY,"21 
",10003,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
49359,1985,NV,"748 
",89150,3,8,28,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH SEAL
27422,1987,MA,"54 
",2346,3,0.5,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,OTHER,LEAKED THROUGH SEAL
48635,1985,NC,"208 
",28210,3,0.5,28,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
50490,1985,MN,"271 
",55402,3,0.25,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
47252,1985,IL,"259 
",60507,3,0.5,28,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
40999,1986,MI,"183 
",48060,3,0.25,28,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,STAB,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
15727,1988,MI,"183 
",48060,3,0.5,28,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,PULLED OUT
25322,1987,NY,"21 
",10003,3,8,28,COMBINATION PLASTIC AND STEEL,CAST/WROUGHT IRON,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
54197,1984,CA,"5 
",94107,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
47520,1985,NY,"93 
",10965,3,0.5,28,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH BODY
51441,1984,NY,"21 
",10003,3,0.25,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,OUTSIDE,METER SET,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
10651,1988,NY,"55 
",12601,3,0.75,28,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),OTHER,LEAKED THROUGH SEAL
34855,1987,KS,"325 
",66213,3,0.25,28,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
43776,1985,AR,"1789 
",80401,3,0.25,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),CORROSION,LEAKED THROUGH BODY
36173,1986,NY,"21 
",10003,3,0.25,28,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,PULLED OUT
2767,1989,MO,"160 
",63101,3,0.25,28,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
11346,1988,NY,"21 
",10003,3,0.25,28,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
56995,1983,NY,"55 
",12601,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,OTHER,LEAKED THROUGH SEAL
24788,1987,OH,"223 
",43215,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
574,1989,KY,"322 
",40512,3,0.25,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
57289,1983,NY,"21 
",10003,3,0.75,28,STEEL,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,INSIDE,MAIN-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
48541,1985,PA,"16 
",19122,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH BODY
56926,1983,MA,"90 
",1581,3,8,28,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,OTHER,LEAKED THROUGH SEAL
15568,1988,VA,"298 
",24016,3,0.5,28,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,PULLED OUT
54156,1984,SD,"386 
",57350,3,0.5,28,PLASTIC,PLASTIC,STEEL,STAB,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
1796,1989,MI,"302 
",49201,3,0.5,28,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,PULLED OUT
58572,1983,TN,"99 
",38101,3,0.25,28,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
24903,1987,VA,"28 
",23836,3,0.25,28,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),NATURAL FORCES,LEAKED THROUGH SEAL
30396,1987,CT,"63 
",6477,3,0.75,28,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),EQUIPMENT,LEAKED THROUGH SEAL
50821,1984,MA,"90 
",1581,3,0.5,28,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
35118,1987,IL,"157 
",62234,3,0.5,28,STEEL,PLASTIC,STEEL,STAB,RISER,ABOVEGROUND,OUTSIDE,METER SET,MUELLER,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH BODY
11092,1988,VA,"28 
",23836,3,0.25,28,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
52219,1984,AK,0.305,99519,3,0.5,28,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,EQUIPMENT,LEAKED THROUGH SEAL
51323,1984,VA,"28 
",23836,3,0.5,28,STEEL,PLASTIC,STEEL,STAB,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CENTRAL PLASTICS (GEORG FISCHER CENTRAL PLASTICS; CENTRAL),CORROSION,LEAKED THROUGH BODY
15802,1987,AZ,"748 
",89150,2,4,29,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH SEAL
34485,1986,WI,"190 
",53203,2,6,29,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,ABOVEGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
40719,1985,NH,"54 
",3079,2,3,29,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
57268,1982,NY,"21 
",10003,2,3,29,STEEL,PLASTIC,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
47813,1984,CA,"5 
",94107,3,8,29,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
6847,1988,NJ,"26 
",8037,2,6,29,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58364,1982,MO,"160 
",63101,2,4,29,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL,EXCAVATION DAMAGE,LEAKED THROUGH BODY
35429,1985,MD,"289 
",15317,2,4,29,STEEL,PLASTIC,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
39185,1985,CA,"5 
",94107,2,6,29,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
49066,1984,SC,"62 
",29033,2,6,29,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
40741,1985,NH,"54 
",3079,2,6,29,PLASTIC,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
27739,1986,NJ,"12 
",7719,2,6,29,STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH SEAL
1788,1988,MI,"302 
",49201,2,4,29,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
40514,1985,NC,"217 
",28056,2,6,29,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
48637,1984,NC,"208 
",28210,2,6,29,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CENTRAL PLASTICS (GEORG FISCHER CENTRAL PLASTICS; CENTRAL),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35598,1985,PA,"289 
",15317,2,3,29,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
41317,1985,PA,"124 
",19612,2,8,29,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
51349,1983,CT,"17 
",6108,2,4,29,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
2852,1988,MO,"160 
",63101,2,3,29,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
53541,1983,NJ,"12 
",7719,2,6,29,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
10723,1987,KY,"322 
",40512,2,4,29,STEEL,STEEL,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
15554,1987,VA,"298 
",24016,2,4,29,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
50448,1984,ND,"271 
",55402,2,8,29,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION ,NATURAL FORCES,LEAKED THROUGH SEAL
36169,1985,NY,"21 
",10003,2,4,29,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,PULLED OUT
51976,1983,MI,"302 
",49201,2,6,29,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
5953,1988,PA,"16 
",19122,2,4,29,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
50514,1984,MA,"69 
",2720,2,3,29,STEEL,STEEL,PLASTIC,BOLTED,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
1141,1988,NY,"21 
",10003,2,3,29,COMBINATION PLASTIC AND STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
4936,1988,CA,"128 
",94583,2,6,29,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,CORROSION,LEAKED THROUGH SEAL
31037,1986,PA,"124 
",19612,2,4,29,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
35373,1985,OH,"175 
",45202,2,3,29,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NORMAC (NORTON MCMURRAY),NATURAL FORCES,PULLED OUT
48066,1984,IL,"192 
",60601,2,6,29,STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,NATURAL FORCES,LEAKED THROUGH SEAL
44736,1984,NY,"21 
",10003,2,4,29,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
51196,1983,OH,"221 
",43216,2,4,29,STEEL,PLASTIC,STEEL,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
24601,1986,MA,"319 
",1201,2,3,29,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,MUELLER,NATURAL FORCES,LEAKED THROUGH SEAL
43395,1985,CT,"22 
",6037,2,4,29,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
61628,1982,WA,"701 
",98009,2,6,29,STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EXCAVATION DAMAGE,PULLED OUT
44335,1984,VA,"28 
",23836,2,4,29,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),INCORRECT OPERATION,LEAKED THROUGH SEAL
24470,1986,GA,"285 
",30309,3,8,29,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
48608,1984,NC,"208 
",28210,2,6,29,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH BODY
16194,1987,PA,"124 
",19612,2,6,29,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH BODY
53130,1983,TN,"99 
",38101,2,4,29,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14098,1987,CA,"128 
",94583,3,8,29,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
11072,1987,VA,"28 
",23836,2,4,29,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),OTHER,LEAKED THROUGH SEAL
43638,1985,MN,"271 
",55402,2,4,29,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
48610,1984,NC,"208 
",28210,2,6,29,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
34423,1986,WI,"190 
",53203,2,3,29,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
12048,1987,MI,"302 
",49201,2,6,29,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
48860,1984,NH,"54 
",3079,2,4,29,STEEL,STEEL,STEEL,BOLTED,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
34345,1986,WI,"190 
",53203,2,8,29,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,ABOVEGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
61334,1982,AZ,"651 
",89102,2,6,29,PLASTIC,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
16376,1987,VA,"8 
",23452,2,6,29,PLASTIC,PLASTIC,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
34681,1986,CT,"22 
",6037,2,4,29,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
49249,1984,AZ,"748 
",89150,2,4,29,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH SEAL
38042,1985,MN,"63 
",77002,2,6,29,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,INCORRECT OPERATION,PULLED OUT
47060,1984,OH,"255 
",43055,2,4,29,STEEL,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
54595,1983,IL,"192 
",60601,2,6,29,STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
2894,1988,FL,"40 
",34787,2,6,29,STEEL,COPPER,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57072,1982,CO,"1951 
",80947,2,6,29,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH SEAL
25895,1986,MI,"302 
",49201,2,8,29,STEEL,PLASTIC,PLASTIC,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
58402,1982,MO,"160 
",63101,2,6,29,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
39624,1985,PA,"16 
",19122,2,3,29,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
2561,1988,HI,0,96802,2,6,29,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),OTHER,LEAKED THROUGH SEAL
36294,1985,MI,"302 
",49201,2,8,29,STEEL,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
38416,1985,NJ,"12 
",7719,2,6,29,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
25569,1986,NY,"21 
",10003,2,3,29,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,PULLED OUT
41764,1985,VA,"8 
",23452,2,6,29,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
1750,1988,MI,"302 
",49201,2,8,29,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
27456,1986,MA,"54 
",2346,2,4,29,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,OTHER,LEAKED THROUGH SEAL
46893,1984,NY,"188 
",14221,2,6,29,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,INCORRECT OPERATION,LEAKED THROUGH SEAL
29573,1986,PA,"16 
",19122,2,4,29,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
49355,1984,NV,"748 
",89150,2,3,29,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),EQUIPMENT,LEAKED THROUGH SEAL
25412,1986,NY,"21 
",10003,2,3,29,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH BODY
39591,1985,PA,"326 
",15212,2,4,29,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
60026,1982,PA,"124 
",19612,2,4,29,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,ESLSTER PERFECTION,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
44058,1984,KY,"322 
",40512,2,4,29,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
61311,1982,CA,"651 
",89102,2,4,29,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
23925,1987,WI,"190 
",53203,2,3,29,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
15162,1987,NC,"208 
",28210,2,4,29,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),EXCAVATION DAMAGE,PULLED OUT
50200,1984,CT,"22 
