ID,YEAR_INSTALLED,FAILURE_STATE,Altitude (m),HQ_ADDRESS_ZIP,PIPE - 1 DIA,PIPE - 2 DIA,Service Time(Years),FITTING_MATERIAL_TEXT,PIPE - 1 MATERIAL,PIPE - 2 MATERIAL,MF_INVOLVED_TEXT,MF_TYPE_TEXT,LEAK_LOCATION_A_TEXT,LEAK_LOCATION_B_TEXT,LEAK_LOCATION_C_TEXT,MANUFACTURE,CAUSE OF LEAK,LEAK_OCCURRED_TEXT
58387,1978,MO,"160 
",63101,1.75,6,33,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
34562,1982,WI,"190 
",53203,1.75,6,33,PLASTIC,PLASTIC,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
34874,1982,KS,"325 
",66213,1.75,6,33,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
23947,1983,WI,"190 
",53203,2,8,33,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43892,1980,MA,"319 
",1201,1.75,3,33,COMBINATION PLASTIC AND STEEL,STEEL,STEEL,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,MUELLER,NATURAL FORCES,LEAKED THROUGH SEAL
46026,1980,KY,"142 
",40202,1.75,4,33,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
9131,1984,VA,"25 
",20080,1.75,8,33,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35788,1981,CT,"17 
",6108,1.75,4,33,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
50779,1979,GA,"285 
",30309,1.75,3,33,STEEL,STEEL,STEEL,BOLTED,VALVE,ABOVEGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
1310,1984,NY,"21 
",10003,1.75,4,33,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
45914,1980,MO,"160 
",63101,2,8,33,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH BODY
52081,1979,TX,"11 
",78415,1.75,4,33,STEEL,STEEL,COPPER,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CSI/SMITH BLAIR/ROCKWELL,EQUIPMENT,LEAKED THROUGH SEAL
24133,1983,MO,"160 
",63101,1.75,6,33,STEEL,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
51037,1979,IN,"221 
",46202,1.75,4,33,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
60157,1978,KS,"318 
",68046,1.75,4,33,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKONWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
7558,1984,PA,"124 
",19612,1.75,6,33,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
58780,1978,NY,"188 
",14221,1.75,8,33,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,CORROSION,LEAKED THROUGH BODY
24718,1982,MD,"289 
",15317,1.75,3,33,STEEL,PLASTIC,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
2795,1984,MO,"160 
",63101,1.75,3,33,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
7274,1984,AZ,"748 
",89150,1.75,4,33,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH SEAL
35776,1981,MA,"64 
",2090,1.75,8,33,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH BODY
49778,1980,VA,"9 
",23464,1.75,6,33,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
35457,1981,MD,"289 
",15317,1.75,4,33,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,CORROSION,LEAKED THROUGH BODY
43652,1981,MN,"271 
",55402,2,8,33,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
34250,1982,WA,"701 
",98009,1.75,4,33,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),EXCAVATION DAMAGE,PULLED OUT
546,1984,CO,"1951 
",80947,1.75,6,33,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH BODY
61622,1978,WA,"701 
",98009,1.75,4,33,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMPFIT,EQUIPMENT,LEAKED THROUGH SEAL
2750,1984,MO,"160 
",63101,2,8,33,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,LEAKED THROUGH BODY
9979,1984,CT,"22 
",6037,1.75,4,33,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
52040,1979,MI,"302 
",49201,1.75,6,33,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,PULLED OUT
24714,1982,MD,"289 
",15317,1.75,3,33,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
56553,1979,MN,"271 
",55402,1.75,4,33,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
56404,1979,KS,"325 
",66213,1.75,6,33,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),NATURAL FORCES,LEAKED THROUGH BODY
52564,1979,OH,"194 
",45011,1.75,6,33,STEEL,PLASTIC,CAST/WROUGHT IRON,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
37538,1981,KY,"142 
",40202,1.75,8,33,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
28254,1982,NY,"93 
",10965,1.75,6,33,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
28249,1982,NY,"93 
",10965,1.75,4,33,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
28269,1982,NY,"93 
",10965,1.75,3,33,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
44549,1980,NY,"21 
",10003,1.75,3,33,STEEL,PLASTIC,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
15141,1983,NC,"208 
",28210,1.75,8,33,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
44378,1980,CT,"17 
",6108,1.75,3,33,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
28577,1982,CA,"128 
",94583,2,8,33,PLASTIC,PLASTIC,PLASTIC,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
51541,1979,NY,"21 
",10003,1.75,4,33,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,OTHER,OTHER,PULLED OUT
38396,1981,NJ,"12 
",7719,1.75,6,33,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
59860,1978,CA,"0 
",94177,1.75,4,33,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP FIT,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
16179,1983,PA,"124 
",19612,2,8,33,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH BODY
44273,1980,PA,"289 
",15317,1.75,4,33,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,INCORRECT OPERATION,LEAKED THROUGH SEAL
59757,1978,CA,"0 
",94177,1.75,8,33,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP-FIT,NATURAL FORCES,PULLED OUT
39813,1981,PA,"16 
",19122,1.75,3,33,STEEL,DUCTILE IRON,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
37582,1981,KY,"142 
",40202,1.75,4,33,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),NATURAL FORCES,LEAKED THROUGH BODY
13386,1983,NJ,"12 
",7719,1.75,6,33,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
34763,1982,IA,"330 
",51102,1.75,8,33,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,PULLED OUT
41071,1981,AZ,"748 
",89150,1.75,6,33,PLASTIC,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
59630,1978,IN,"195 
",46410,1.75,4,33,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,INCORRECT OPERATION,LEAKED THROUGH SEAL
53561,1979,NJ,"12 
",7719,1.75,6,33,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,INNER-TITE,CORROSION,LEAKED THROUGH BODY
54303,1979,CA,"5 
",94107,1.75,6,33,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
29595,1982,NC,"208 
",28210,1.75,4,33,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
26592,1982,LA,"28 
",70805,2,8,33,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
61848,1978,IA,"330 
",51102,1.75,3,33,STEEL,STEEL,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER INDUSTRIES,EQUIPMENT,LEAKED THROUGH SEAL
46582,1980,TN,"99 
",38101,1.75,3,33,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
16364,1983,VA,"8 
",23452,1.75,6,33,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,PULLED OUT
46581,1980,TN,"99 
",38101,1.75,6,33,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
44695,1980,NY,"21 
",10003,1.75,4,33,BRASS,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,ABOVEGROUND,INSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH BODY
24102,1983,MO,"160 
",63101,1.75,6,33,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
58289,1978,MO,"160 
",63101,2,8,33,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NA,EQUIPMENT,LEAKED THROUGH SEAL
374,1984,MA,"90 
",1581,1.75,6,33,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
58821,1978,OH,"255 
",43055,1.75,4,33,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,TELSCO,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35049,1982,AZ,"726 
",85701,1.75,8,33,PLASTIC,PLASTIC,PLASTIC,STAB,TAPPING TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH BODY
6817,1984,NJ,"26 
",8037,1.75,6,33,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
39814,1981,PA,"16 
",19122,1.75,3,33,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
4850,1984,NY,"93 
",10965,1.75,8,33,PLASTIC,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
55650,1979,AZ,"748 
",89150,1.75,6,33,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
12798,1983,MO,"160 
",63101,2,8,33,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EQUIPMENT,PULLED OUT
58481,1978,CA,"9 
",90806,1.75,6,33,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP ,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
50062,1980,WI,"190 
",53203,1.75,3,33,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
28538,1982,CA,"128 
",94583,1.75,3,33,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
10089,1984,MO,"160 
",63101,1.75,6,33,COMBINATION PLASTIC AND STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
25144,1982,NY,"21 
",10003,1.75,3,33,COMBINATION PLASTIC AND STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
34253,1982,WA,"701 
",98009,1.75,8,33,STEEL,PLASTIC,STEEL,STAB,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
52752,1979,KY,"146 
",40232,1.75,6,33,PLASTIC,PLASTIC,PLASTIC,STAB,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,PERFECTION,EQUIPMENT,LEAKED THROUGH SEAL
45931,1980,MO,"160 
",63101,1.75,8,33,STEEL,COPPER,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
37370,1981,MO,"160 
",63101,1.75,6,33,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),EXCAVATION DAMAGE,LEAKED THROUGH SEAL
61652,1978,WA,"701 
",98009,1.75,4,33,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMPFIT,EQUIPMENT,LEAKED THROUGH SEAL
3714,1984,NJ,"12 
",7719,1.75,8,33,STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
38629,1981,NY,"81 
",14649,2,8,33,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43891,1980,MA,"319 
",1201,1.75,3,33,COMBINATION PLASTIC AND STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
544,1984,CO,"1951 
",80947,1.75,6,33,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
52659,1979,TN,"110 
",38302,2,8,33,STEEL,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
52801,1979,KY,"146 
",40232,1.75,8,33,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
61963,1978,MN,"256 
",55401,1.75,6,33,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,ABOVEGROUND,OUTSIDE,METER SET,UNAVAILABLE,INCORRECT OPERATION,LEAKED THROUGH SEAL
44306,1980,VA,"28 
",23836,1.75,6,33,STEEL,STEEL,STEEL,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
57999,1978,DE,"14 
",19801,1.75,6,33,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,NATURAL FORCES,LEAKED THROUGH SEAL
40819,1981,VA,"298 
",24016,1.75,6,33,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
30801,1982,PA,"124 
",19612,1.75,6,33,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
1020,1984,CT,"17 
",6108,1.75,4,33,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
41669,1981,VA,"8 
",23452,1.75,3,33,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
37056,1981,MA,"171 
",1420,1.75,6,33,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
56475,1979,KS,"329 
",66214,1.75,4,33,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
58172,1978,MN,"554 
",58501,1.75,6,33,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
41332,1981,PA,"124 
",19612,1.75,4,33,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
39619,1980,PA,"16 
",19122,1.75,1.5,34,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
41426,1980,PA,"124 
",19612,1.75,3,34,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
54941,1978,NC,"208 
",28210,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
49670,1979,PA,"124 
",19612,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,NATURAL FORCES,LEAKED THROUGH SEAL
13081,1982,TN,"99 
",38101,1.75,2,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
40243,1980,NC,"208 
",28210,1.75,3,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
53100,1978,TN,"99 
",38101,1.75,1.5,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
39582,1980,PA,"326 
",15212,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
46570,1979,TN,"99 
",38101,1.75,1.5,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
29033,1981,PA,"16 
",19122,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,HANDLEY,EQUIPMENT,LEAKED THROUGH SEAL
11215,1982,NY,"21 
",10003,1.75,2,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH BODY
49479,1979,PA,"124 
",19612,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35002,1981,MN,"271 
",55402,1.75,3,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
59864,1977,CA,"0 
",94177,1.75,3,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP FIT,INCORRECT OPERATION,LEAKED THROUGH SEAL
35750,1980,VA,"28 
",23836,1.75,1.75,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
874,1983,PA,"289 
",15317,1.75,2,34,PLASTIC,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,OTHER,LEAKED THROUGH SEAL
35343,1980,OH,"175 
",45202,1.75,1.75,34,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NORMAC (NORTON MCMURRAY),EXCAVATION DAMAGE,PULLED OUT
38639,1980,NY,"81 
",14649,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,PULLED OUT
28766,1981,PA,"124 
",19612,1.75,1.75,34,PLASTIC,STEEL,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,METER SET,PERFECTION,CORROSION,LEAKED THROUGH BODY
49790,1979,VA,"9 
",23464,1.75,2,34,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
24171,1982,KS,"325 
",66213,1.75,1.5,34,PLASTIC,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
44560,1979,NY,"21 
",10003,1.75,1.5,34,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
28202,1981,NY,"93 
",10965,1.75,1.5,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
24628,1981,NY,"55 
",12601,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),EQUIPMENT,LEAKED THROUGH SEAL
37514,1980,KY,"142 
",40202,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
31153,1981,VT,"85 
",5403,1.75,1.5,34,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
34983,1981,PA,"124 
",19612,1.75,2,34,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH BODY
41589,1980,VA,"8 
",23452,1.75,2,34,PLASTIC,STEEL,PLASTIC,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
35967,1980,NY,"21 
",10003,1.75,3,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
54218,1978,CA,"5 
",94107,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
37571,1980,KY,"142 
",40202,1.75,2,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
36111,1980,NY,"21 
",10003,1.75,3,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,KEROTEST,NATURAL FORCES,LEAKED THROUGH BODY
39398,1980,PA,"124 
",19612,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
12980,1982,TN,"99 
",38101,1.75,2,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
13390,1982,NJ,"12 
",7719,1.75,2,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35018,1981,MN,"271 
",55402,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
19,1984,MA,"90 
",1581,1.75,1.5,34,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
54207,1978,CA,"5 
",94107,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
27396,1981,MN,"63 
",77002,1.75,2,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,INSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
58080,1977,NM,"1632 
",87109,1.75,3,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
6835,1983,NJ,"26 
",8037,1.75,2,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57274,1977,NY,"21 
",10003,1.75,2,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
15157,1982,NC,"208 
",28210,1.75,1.5,34,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
3533,1983,MT,"554 
",58501,1.75,2,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,PULLED OUT
35003,1981,MN,"271 
",55402,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
44996,1979,MI,"302 
",49201,1.75,2,34,COMBINATION PLASTIC AND STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
45603,1979,PA,"320 
",15221,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
7220,1983,AZ,"748 
",89150,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
56143,1978,WA,"701 
",98009,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMPFIT,INCORRECT OPERATION,LEAKED THROUGH SEAL
47890,1979,PA,"124 
",19612,1.75,1.75,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH SEAL
59724,1977,CA,"0 
",94177,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,INCORRECT OPERATION,LEAKED THROUGH SEAL
3467,1983,MN,"63 
",77002,1.75,3,34,STEEL,STEEL,COPPER,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,INCORRECT OPERATION,LEAKED THROUGH SEAL
46826,1979,IA,"300 
",52572,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),NATURAL FORCES,PULLED OUT
27820,1981,OH,"255 
",43055,1.75,1.75,34,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
46559,1979,TN,"99 
",38101,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
26534,1981,NM,"1632 
",87109,1.75,2,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
39069,1980,NY,"93 
",10965,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
897,1983,VA,"28 
",23836,1.75,3,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
38317,1980,NY,"188 
",14221,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH SEAL
1033,1983,CT,"17 
",6108,1.75,1.75,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
61651,1977,WA,"701 
",98009,1.75,3,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMFIT,EQUIPMENT,LEAKED THROUGH BODY
58073,1977,NM,"1632 
",87109,1.75,3,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
436,1983,MA,"90 
",1581,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
13495,1982,IL,"211 
",60085,1.75,2,34,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
35785,1980,CT,"17 
",6108,1.75,1.5,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
10180,1983,MO,"160 
",63101,1.75,2,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
38732,1980,IL,"259 
",60507,1.75,3,34,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
50890,1978,NY,"55 
",12601,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH SEAL
45379,1979,NJ,"95 
",7922,1.75,2,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
34761,1981,IA,"330 
",51102,1.75,2,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
24680,1981,OH,"175 
",45202,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,PULLED OUT
14035,1982,NY,"93 
",10965,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
2892,1983,MO,"160 
",63101,1.75,3,34,PLASTIC,COPPER,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
33,1984,MA,"90 
",1581,1.75,1.5,34,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
44823,1979,NY,"21 
",10003,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
32166,1981,VA,"25 
",20080,1.75,2,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
30846,1981,PA,"124 
",19612,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
16051,1982,PA,"124 
",19612,1.75,2,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
24941,1981,MA,"64 
",2090,1.75,1.5,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH SEAL
3785,1983,OH,"255 
",43055,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
55949,1978,PA,"124 
",19612,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,ELSTER PERFECTION,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
27690,1981,NY,"188 
",14221,1.75,2,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
24120,1982,MO,"160 
",63101,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH SEAL
40244,1980,NC,"208 
",28210,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
16115,1982,PA,"124 
",19612,1.75,3,34,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH BODY
57061,1977,IN,"221 
",46202,1.75,1.75,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
43483,1980,OK,"325 
",66213,1.75,2,34,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,CENTRAL PLASTICS (GEORG FISCHER CENTRAL PLASTICS; CENTRAL),CORROSION,LEAKED THROUGH BODY
35942,1980,NY,"21 
",10003,1.75,1.75,34,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,CORROSION,LEAKED THROUGH SEAL
50298,1979,IA,"330 
",51102,1.75,1.5,34,STEEL,STEEL,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
36119,1980,NY,"21 
",10003,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,INSIDE,METER SET,CHICAGO,EQUIPMENT,PULLED OUT
28686,1981,PA,"124 
",19612,1.75,1.75,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
49103,1979,NJ,"26 
",8037,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43174,1980,WI,"190 
",53203,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
28262,1981,NY,"93 
",10965,1.75,2,34,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
13143,1982,TN,"99 
",38101,1.75,1.5,34,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
45924,1979,MO,"160 
",63101,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
3295,1983,TN,"99 
",38101,1.75,2,34,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12706,1982,MO,"160 
",63101,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,AMP (AMP FIT),EQUIPMENT,LEAKED THROUGH BODY
30875,1981,PA,"124 
",19612,1.75,1.5,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
41142,1980,AZ,"748 
",89150,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
35006,1981,MN,"271 
",55402,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
2112,1983,AK,0.3048,99503,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,OTHER,LEAKED THROUGH SEAL
36193,1980,NY,"21 
",10003,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
10743,1982,MD,"289 
",15317,1.75,1.75,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,INCORRECT OPERATION,LEAKED THROUGH SEAL
35793,1980,CT,"17 
",6108,1.75,1.75,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
35732,1980,VA,"28 
",23836,1.75,1.75,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
54624,1978,IL,"192 
",60601,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,INSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
30556,1981,AZ,"748 
",89150,1.75,2,34,PLASTIC,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
58441,1977,MO,"160 
",63101,1.75,3,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
28074,1981,IN,"195 
",46410,1.75,2,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
39687,1980,PA,"16 
",19122,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
35964,1980,NY,"21 
",10003,1.75,1.75,34,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
36507,1980,MI,"302 
",49201,1.75,2,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57490,1977,NY,"21 
",10003,1.75,2,34,STEEL,COPPER,STEEL,STAB,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
15171,1982,NC,"208 
",28210,1.75,1.5,34,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,INSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
61996,1977,MN,"256 
",55401,1.75,1.75,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH BODY
15947,1982,NV,"748 
",89150,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
61041,1977,NV,"1216 
",89520,1.75,2,34,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
36664,1980,MI,"302 
",49201,1.75,2,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
3682,1983,NJ,"12 
",7719,1.75,2,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
48596,1979,NC,"208 
",28210,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35087,1981,IL,"157 
",62234,1.75,2,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
28952,1981,PA,"326 
",15212,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
58651,1977,AL,"58 
",36652,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL INDUSTRIES,NATURAL FORCES,LEAKED THROUGH SEAL
38643,1980,NY,"60 
",2451,1.75,3,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,STAB,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
44051,1979,KY,"322 
",40512,1.75,1.75,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
37979,1980,TN,"99 
",38101,1.75,2,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
55563,1978,CA,"86 
",90013,1.75,2,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH SEAL
58947,1977,IL,"259 
",60507,1.75,2,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
40048,1980,PA,"16 
",19122,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
43476,1980,KS,"325 
",66213,1.75,2,34,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
31926,1981,VA,"25 
",20080,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25437,1981,NY,"21 
",10003,1.75,1.5,34,COMBINATION PLASTIC AND STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
38365,1980,NJ,"12 
",7719,1.75,2,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
2578,1983,NC,"9 
",27834,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,PULLED OUT
53207,1978,MI,"194 
",48226,1.75,1.5,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
59732,1977,CA,"0 
",94177,1.75,1.75,34,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
10088,1983,IA,"330 
",51102,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
5045,1983,CA,"128 
",94583,1.75,2,34,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
59592,1977,IN,"195 
",46410,1.75,2,34,STEEL,PLASTIC,STEEL,STAB,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
331,1983,GA,"285 
",30309,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
40708,1980,NH,"109 
",3053,1.75,2,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
55644,1978,AZ,"748 
",89150,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
58332,1977,MO,"160 
",63101,1.75,3,34,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NA,EQUIPMENT,LEAKED THROUGH SEAL
36267,1980,MI,"302 
",49201,1.75,2,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
41143,1980,AZ,"748 
",89150,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
1562,1983,MI,"302 
",49201,1.75,3,34,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
11249,1982,NY,"21 
",10003,1.75,1.75,34,BRASS,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
28758,1981,PA,"124 
",19612,1.75,2,34,STEEL,STEEL,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,METER SET,PERFECTION,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
28182,1981,NY,"93 
",10965,1.75,2,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
38017,1980,MN,"63 
",77002,1.75,3,34,STEEL,PLASTIC,COPPER,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,INCORRECT OPERATION,LEAKED THROUGH SEAL
47870,1979,PA,"124 
",19612,1.75,1.75,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,INCORRECT OPERATION,LEAKED THROUGH SEAL
40044,1980,PA,"16 
",19122,1.75,1.5,34,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
16016,1982,MO,"381 
",65801,1.75,2,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
40463,1980,CO,"1593 
",80202,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
24113,1982,MO,"160 
",63101,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
46822,1979,SD,"554 
",58501,1.75,2,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
46912,1979,NY,"188 
",14221,1.75,3,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,EQUIPMENT,LEAKED THROUGH SEAL
29118,1981,PA,"16 
",19122,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
37441,1980,CA,"9 
",90806,1.75,2,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
40207,1980,PA,"16 
",19122,1.75,1.5,34,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
58384,1977,MO,"160 
",63101,1.75,3,34,COMBINATION PLASTIC AND STEEL,COPPER,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP,EQUIPMENT,LEAKED THROUGH SEAL
2959,1983,LA,"177 
