ID,YEAR_INSTALLED,FAILURE_STATE,Altitude (m),HQ_ADDRESS_ZIP,PIPE - 1 DIA,PIPE - 2 DIA,Service Time(Years),FITTING_MATERIAL_TEXT,PIPE - 1 MATERIAL,PIPE - 2 MATERIAL,MF_INVOLVED_TEXT,MF_TYPE_TEXT,LEAK_LOCATION_A_TEXT,LEAK_LOCATION_B_TEXT,LEAK_LOCATION_C_TEXT,MANUFACTURE,CAUSE OF LEAK,LEAK_OCCURRED_TEXT
",75240,1.75,3,34,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58429,1977,MO,"160 
",63101,1.75,3,34,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
59710,1977,OK,"215 
",74103,1.75,2,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMPFIT,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
56142,1978,WA,"701 
",98009,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,AMPFIT,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
24705,1981,MD,"289 
",15317,1.75,1.5,34,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,OTHER,LEAKED THROUGH SEAL
43060,1980,WI,"190 
",53203,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
826,1983,PA,"289 
",15317,1.75,2,34,PLASTIC,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,INCORRECT OPERATION,LEAKED THROUGH SEAL
49958,1979,WI,"190 
",53203,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
5960,1983,NC,"208 
",28210,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14295,1982,CA,"128 
",94583,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
30861,1981,PA,"124 
",19612,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,INCORRECT OPERATION,LEAKED THROUGH SEAL
28177,1981,NY,"93 
",10965,1.75,3,34,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
40707,1980,NH,"109 
",3053,1.75,1.75,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
15642,1982,NJ,"26 
",8037,1.75,2,34,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
38961,1980,IN,"195 
",46410,1.75,2,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
62004,1977,MN,"256 
",55401,1.75,1.5,34,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
54198,1978,CA,"5 
",94107,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
10692,1982,CO,"1951 
",80947,1.75,2,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
32004,1981,VA,"25 
",20080,1.75,3,34,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
56558,1978,MN,"271 
",55402,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
43141,1980,WI,"190 
",53203,1.75,2,34,PLASTIC,STEEL,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
58677,1977,ND,"554 
",58501,1.75,2,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,PLASTO NET,INCORRECT OPERATION,LEAKED THROUGH BODY
55646,1978,AZ,"748 
",89150,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
49668,1979,PA,"124 
",19612,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,METER SET,PERFECTION,CORROSION,LEAKED THROUGH BODY
3841,1983,RI,"60 
",2451,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),NATURAL FORCES,LEAKED THROUGH SEAL
35141,1980,AL,"197 
",35011,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,CONTINENTAL (CONTINENTAL INDUSTRIES),NATURAL FORCES,LEAKED THROUGH SEAL
41881,1980,MD,"25 
",20080,1.75,3,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
39594,1980,PA,"326 
",15212,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
28062,1981,IN,"195 
",46410,1.75,1.75,34,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
43386,1980,CT,"22 
",6037,1.75,3,34,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
49336,1979,NV,"748 
",89150,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH SEAL
24950,1981,MA,"64 
",2090,1.75,3,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,PULLED OUT
6368,1983,NY,"81 
",14649,1.75,1.5,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35454,1980,MD,"289 
",15317,1.75,1.75,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,CORROSION,LEAKED THROUGH BODY
54539,1978,PA,"124 
",19612,1.75,3,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP,NATURAL FORCES,LEAKED THROUGH BODY
16186,1982,PA,"124 
",19612,1.75,1.75,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
28145,1981,NY,"93 
",10965,1.75,2,34,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
11017,1982,VA,"28 
",23836,1.75,2,34,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
61885,1977,KS,"329 
",66214,1.75,1.5,34,STEEL,STEEL,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
44057,1979,KY,"322 
",40512,1.75,1.75,34,STEEL,STEEL,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
38490,1980,OH,"255 
",43055,1.75,1.5,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
34548,1981,WI,"190 
",53203,1.75,3,34,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
36248,1980,NY,"21 
",10003,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
1477,1983,MI,"302 
",49201,1.75,2,34,PLASTIC,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,PULLED OUT
10562,1982,MA,"90 
",1581,1.75,2,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
59711,1977,OK,"215 
",74103,1.75,2,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMPFIT,INCORRECT OPERATION,LEAKED THROUGH SEAL
11336,1982,NY,"21 
",10003,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
39584,1980,PA,"326 
",15212,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
10740,1982,MD,"289 
",15317,1.75,1.75,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,NATURAL FORCES,LEAKED THROUGH SEAL
25330,1981,NY,"21 
",10003,1.75,1.5,34,COMBINATION PLASTIC AND STEEL,CAST/WROUGHT IRON,PLASTIC,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
54420,1978,CA,"5 
",94107,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
1462,1983,MI,"302 
",49201,1.75,2,34,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
58363,1977,MO,"160 
",63101,1.75,2,34,STEEL,STEEL,COPPER,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
35639,1980,PA,"289 
",15317,1.75,1.75,34,BRASS,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,MUELLER,INCORRECT OPERATION,LEAKED THROUGH SEAL
40804,1980,VA,"298 
",24016,1.75,3,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
50080,1979,WI,"190 
",53203,1.75,3,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
3691,1983,NJ,"12 
",7719,1.75,2,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
13222,1982,MT,"554 
",58501,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43669,1980,MN,"271 
",55402,1.75,3,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
41032,1980,CT,"63 
",6477,1.75,1.5,34,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
40252,1980,SC,"208 
",28210,1.75,2,34,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
58439,1977,MO,"160 
",63101,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL,EQUIPMENT,LEAKED THROUGH SEAL
44206,1979,OH,"221 
",43216,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,TELSCO,CORROSION,LEAKED THROUGH SEAL
49339,1979,NV,"748 
",89150,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
42917,1980,WI,"190 
",53203,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
51499,1978,NY,"21 
",10003,1.75,1.75,34,STEEL,STEEL,STEEL,BOLTED,VALVE,ABOVEGROUND,INSIDE,SERVICE-TO-SERVICE,CSI/SMITH BLAIR/ROCKWELL,OTHER,LEAKED THROUGH BODY
37574,1980,KY,"142 
",40202,1.75,2,34,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
1145,1983,NY,"21 
",10003,1.75,1.75,34,STEEL,STEEL,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
24341,1982,MA,"69 
",2720,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
12855,1982,OH,"250 
",43130,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
48108,1979,PA,"326 
",15212,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),NATURAL FORCES,LEAKED THROUGH SEAL
39559,1980,PA,"326 
",15212,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
358,1983,MA,"90 
",1581,1.75,3,34,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,CORROSION,LEAKED THROUGH BODY
25426,1981,NY,"21 
",10003,1.75,2,34,STEEL,PLASTIC,PLASTIC,BOLTED,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
13385,1982,NJ,"12 
",7719,1.75,2,34,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
7051,1983,TX,"218 
",78746,1.75,1.75,34,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
11052,1982,VA,"28 
",23836,1.75,2,34,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,CORROSION,LEAKED THROUGH BODY
5190,1983,CA,"128 
",94583,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION ,OTHER,LEAKED THROUGH SEAL
26941,1981,MO,"160 
",63101,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
56347,1978,NE,"330 
",51102,1.75,2,34,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43130,1980,WI,"190 
",53203,1.75,1.5,34,PLASTIC,PLASTIC,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
42926,1980,WI,"190 
",53203,1.75,2,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,BELOWGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
28802,1981,PA,"124 
",19612,1.75,1.75,34,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
49348,1979,NV,"748 
",89150,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),INCORRECT OPERATION,LEAKED THROUGH SEAL
35142,1980,AL,"197 
",35011,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,CONTINENTAL (CONTINENTAL INDUSTRIES),NATURAL FORCES,LEAKED THROUGH SEAL
42778,1980,WA,"701 
",98009,1.75,1.5,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),INCORRECT OPERATION,LEAKED THROUGH SEAL
30786,1981,PA,"124 
",19612,1.75,3,34,STEEL,PLASTIC,COPPER,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
52094,1978,OH,"199 
",44103,1.75,2,34,STEEL,PLASTIC,COPPER,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
24992,1981,CT,"17 
",6108,1.75,1.75,34,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
5465,1983,PA,"124 
",19612,1.75,1.5,34,STEEL,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH BODY
14297,1982,CA,"128 
",94583,1.75,1.5,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
59792,1977,CA,"0 
",94177,1.75,1.75,34,PLASTIC,PLASTIC,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,INCORRECT OPERATION,LEAKED THROUGH SEAL
58831,1977,RI,"234 
",13250,1.75,1.5,34,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNAVAILABLE,NATURAL FORCES,LEAKED THROUGH SEAL
15196,1982,NC,"208 
",28210,1.75,2,34,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
6375,1983,NY,"81 
",14649,1.75,1.75,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
16074,1982,PA,"124 
",19612,1.75,2,34,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
58581,1977,TN,"99 
",38101,1.75,1.5,34,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
24227,1981,OK,"325 
",66213,1.75,1,35,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,INCORRECT OPERATION,PULLED OUT
54432,1977,CA,"5 
",94107,1.75,1.25,35,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
57595,1976,NY,"21 
",10003,1.75,1,35,STEEL,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,DRESSER,NATURAL FORCES,PULLED OUT
16162,1981,PA,"124 
",19612,1.75,1,35,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
1174,1982,NY,"21 
",10003,1.75,1,35,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
25397,1980,NY,"21 
",10003,1.75,1.5,35,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH BODY
24179,1981,KS,"325 
",66213,1.75,0.75,35,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EXCAVATION DAMAGE,LEAKED THROUGH SEAL
30853,1980,PA,"124 
",19612,1.75,1.25,35,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
45970,1978,MO,"160 
",63101,1.75,0.75,35,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,AMP (AMP FIT),EQUIPMENT,LEAKED THROUGH SEAL
11435,1981,NY,"21 
",10003,1.75,0.75,35,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,WAYNE MANUFACTURING,EQUIPMENT,LEAKED THROUGH SEAL
43860,1978,MA,"90 
",1581,1.75,1.25,35,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
890,1982,PA,"289 
",15317,1.75,1,35,PLASTIC,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,OTHER,LEAKED THROUGH SEAL
56118,1977,WA,"701 
",98009,1.75,1,35,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),INCORRECT OPERATION,LEAKED THROUGH SEAL
38768,1979,IL,"259 
",60507,1.75,1.25,35,STEEL,STEEL,STEEL,NUT FOLLOWER,SLEEVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
58585,1976,TN,"99 
",38101,1.75,0.75,35,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
1415,1982,MI,"302 
",49201,1.75,1.5,35,STEEL,COPPER,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
34835,1980,KS,"325 
",66213,1.75,1.25,35,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
42897,1979,WI,"190 
",53203,1.75,1,35,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
58299,1976,MO,"160 
",63101,1.75,1.25,35,STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
12782,1981,MO,"160 
",63101,1.75,1,35,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
17694,1981,MD,"25 
",20080,1.75,1,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
13171,1981,TN,"99 
",38101,1.75,1.25,35,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
10960,1981,PA,"289 
",15317,1.75,1,35,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,CORROSION,LEAKED THROUGH BODY
44827,1978,NY,"21 
",10003,1.75,1,35,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
37530,1979,KY,"142 
",40202,1.75,1,35,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
38380,1979,NJ,"12 
",7719,1.75,1.25,35,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH SEAL
30605,1980,AZ,"748 
",89150,1.75,1.25,35,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
24834,1980,PA,"289 
",15317,1.75,1,35,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
16522,1981,VA,"25 
",20080,1.75,0.75,35,STEEL,STEEL,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
48109,1978,PA,"326 
",15212,1.75,1,35,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),CORROSION,LEAKED THROUGH SEAL
38419,1979,OH,"255 
",43055,1.75,1,35,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
56746,1976,AR,"63 
",77002,1.75,0.75,35,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,DRESSER,EQUIPMENT,PULLED OUT
34993,1980,MN,"271 
",55402,1.75,1.5,35,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
48639,1978,NC,"208 
",28210,1.75,0.75,35,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
7478,1982,PA,"124 
",19612,1.75,1.25,35,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,MUELLER,CORROSION,LEAKED THROUGH BODY
28224,1980,NY,"93 
",10965,1.75,1.25,35,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
59581,1976,IN,"195 
",46410,1.75,1.25,35,STEEL,PLASTIC,STEEL,STAB,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
14293,1981,CA,"128 
",94583,1.75,1.25,35,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,INCORRECT OPERATION,LEAKED THROUGH SEAL
16754,1981,VA,"25 
",20080,1.75,1.5,35,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25219,1980,NY,"21 
",10003,1.75,1.25,35,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
28667,1980,CA,"128 
",94583,1.75,1,35,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
57425,1976,NY,"21 
",10003,1.75,1,35,STEEL,STEEL,STEEL,STAB,OTHER,ABOVEGROUND,INSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
34994,1980,MN,"271 
",55402,1.75,1,35,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
34975,1980,TX,"177 
",75240,1.75,0.75,35,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
10582,1981,MA,"90 
",1581,1.75,1.5,35,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,OTHER,LEAKED THROUGH SEAL
41458,1979,PA,"124 
",19612,1.75,1.5,35,STEEL,PLASTIC,STEEL,STAB,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
45084,1978,MI,"302 
",49201,1.75,1.5,35,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
48150,1978,PA,"24 
",19101,1.75,0.75,35,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
11400,1981,NY,"21 
",10003,1.75,0.75,35,STEEL,COPPER,STEEL,STAB,ADAPTER,ABOVEGROUND,INSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
27072,1980,CA,"9 
",90806,1.75,1.25,35,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,STAB,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),INCORRECT OPERATION,LEAKED THROUGH BODY
50081,1978,WI,"190 
",53203,1.75,1.5,35,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
55120,1977,VA,"53 
",23219,1.75,1,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
23801,1981,WI,"190 
",53203,1.75,1.25,35,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,MUELLER,CORROSION,LEAKED THROUGH BODY
8704,1982,VA,"25 
",20080,1.75,1.5,35,COMBINATION PLASTIC AND STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
24199,1981,KS,"325 
",66213,1.75,1,35,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
57357,1976,NY,"21 
",10003,1.75,1.25,35,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
24463,1980,TX,"10 
",78382,1.75,1.25,35,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
40825,1979,VA,"298 
",24016,1.75,1.25,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
56109,1977,WA,"701 
",98009,1.75,1.5,35,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),INCORRECT OPERATION,LEAKED THROUGH SEAL
46548,1978,TN,"99 
",38101,1.75,1,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
59901,1976,CA,"0 
",94177,1.75,1.25,35,STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,POWELL,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
34870,1980,KS,"325 
",66213,1.75,1.25,35,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
37442,1979,CA,"9 
",90806,1.75,1.25,35,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),INCORRECT OPERATION,LEAKED THROUGH BODY
45986,1978,MO,"160 
",63101,1.75,1.25,35,STEEL,PLASTIC,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
10735,1981,MD,"289 
",15317,1.75,1,35,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH SEAL
50381,1978,KS,"329 
",66214,1.75,0.75,35,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
42769,1979,WA,"701 
",98009,1.75,1,35,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
49372,1978,VA,"264 
",24112,1.75,1.25,35,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),EQUIPMENT,LEAKED THROUGH SEAL
56144,1977,WA,"701 
",98009,1.75,1,35,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMPFIT,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
47051,1978,OH,"255 
",43055,1.75,1,35,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,OTHER,INCORRECT OPERATION,PULLED OUT
52401,1977,PA,"326 
",15212,1.75,1,35,STEEL,PLASTIC,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
34506,1980,WI,"190 
",53203,1.75,0.75,35,BRASS,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
319,1982,GA,"285 
",30309,1.75,0.75,35,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,METFIT,EQUIPMENT,PULLED OUT
54801,1977,PA,"16 
",19122,1.75,1,35,STEEL,PLASTIC,CAST/WROUGHT IRON,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH BODY
837,1982,PA,"289 
",15317,1.75,1.25,35,PLASTIC,PLASTIC,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,INCORRECT OPERATION,LEAKED THROUGH SEAL
2025,1982,MI,"302 
",49201,1.75,1.25,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
49992,1978,WI,"190 
",53203,1.75,1,35,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
31675,1980,DC,"25 
",20080,1.75,1,35,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
40076,1979,PA,"16 
",19122,1.75,0.75,35,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
10129,1982,MO,"160 
",63101,1.75,1.25,35,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
40731,1979,NH,"54 
",3079,1.75,1.25,35,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
44232,1978,PA,"289 
",15317,1.75,1,35,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43664,1979,MN,"271 
",55402,1.75,1,35,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
41103,1979,AZ,"748 
",89150,1.75,1.25,35,PLASTIC,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
1925,1982,MI,"302 
",49201,1.75,1.25,35,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
10598,1981,MA,"90 
",1581,1.75,1.25,35,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH SEAL
39384,1979,PA,"124 
",19612,1.75,1.5,35,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
57629,1976,NY,"21 
",10003,1.75,0.75,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,EQUIPMENT,LEAKED THROUGH BODY
49164,1978,CT,"63 
",6477,1.75,1,35,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),EQUIPMENT,LEAKED THROUGH SEAL
39581,1979,PA,"326 
",15212,1.75,1,35,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
59589,1976,IN,"195 
",46410,1.75,1.25,35,STEEL,PLASTIC,STEEL,STAB,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
13052,1981,TN,"99 
",38101,1.75,1,35,PLASTIC,PLASTIC,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
45969,1978,MO,"160 
",63101,1.75,1.25,35,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51556,1977,NY,"21 
",10003,1.75,0.75,35,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
9672,1982,MD,"25 
",20080,1.75,1.25,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
38476,1979,OH,"255 
",43055,1.75,1,35,STEEL,STEEL,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
59559,1976,IL,"259 
",60507,1.75,1.25,35,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
48042,1978,IL,"192 
",60601,1.75,0.75,35,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
61376,1976,VA,"264 
",24112,1.75,1.25,35,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,STAB,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP SPECIALTY,EQUIPMENT,LEAKED THROUGH SEAL
35560,1979,OH,"223 
",43215,1.75,0.75,35,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
42873,1979,WI,"190 
",53203,1.75,1.25,35,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
59502,1976,IL,"259 
",60507,1.75,1.25,35,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
1067,1982,NY,"21 
",10003,1.75,0.75,35,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,PULLED OUT
13432,1981,OH,"255 
",43055,1.75,0.75,35,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
59817,1976,CA,"0 
",94177,1.75,1.5,35,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,OTHER,LEAKED THROUGH SEAL
40823,1979,VA,"298 
",24016,1.75,1.25,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
30602,1980,AZ,"748 
",89150,1.75,1.25,35,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
2556,1982,HI,0,96802,1.75,0.75,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,INSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
41734,1979,VA,"8 
",23452,1.75,1.25,35,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
39618,1979,PA,"16 
",19122,1.75,0.75,35,STEEL,DUCTILE IRON,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
34978,1980,TX,"177 
",75240,1.75,1,35,STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
60434,1976,CO,"1593 
",80202,1.75,1.5,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
28303,1980,CA,"128 
",94583,1.75,0.75,35,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,OTHER,LEAKED THROUGH SEAL
43673,1979,MN,"271 
",55402,1.75,1.25,35,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
41879,1979,MD,"25 
",20080,1.75,1.25,35,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
9830,1982,WI,"190 
",53203,1.75,0.75,35,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
7575,1982,PA,"124 
",19612,1.75,1.25,35,PLASTIC,PLASTIC,COPPER,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,NATURAL FORCES,LEAKED THROUGH SEAL
43073,1979,WI,"190 
",53203,1.75,1.25,35,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
38756,1979,IL,"259 
",60507,1.75,1,35,STEEL,STEEL,STEEL,NUT FOLLOWER,SLEEVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
28940,1980,PA,"326 
",15212,1.75,1,35,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
54170,1977,OK,"370 
",73102,1.75,0.75,35,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),NATURAL FORCES,LEAKED THROUGH SEAL
61971,1976,MN,"256 
",55401,1.75,1.5,35,PLASTIC,PLASTIC,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
10593,1981,MA,"90 
",1581,1.75,0.75,35,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
12622,1981,MO,"160 
",63101,1.75,0.75,35,STEEL,STEEL,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
49316,1978,NV,"748 
",89150,1.75,1,35,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
43677,1979,MN,"271 
",55402,1.75,1.5,35,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
28674,1980,CA,"128 
",94583,1.75,1.25,35,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
7432,1982,PA,"124 
",19612,1.75,1.25,35,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
16121,1981,PA,"124 
",19612,1.75,1,35,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH BODY
46119,1978,KY,"142 
",40202,1.75,1.25,35,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
34633,1980,CT,"22 
",6037,1.75,0.75,35,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
2873,1982,MO,"160 
",63101,1.75,1.25,35,COMBINATION PLASTIC AND STEEL,COPPER,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
59832,1976,CA,"0 
",94177,1.75,1,35,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,INCORRECT OPERATION,LEAKED THROUGH SEAL
34542,1980,WI,"190 
",53203,1.75,1.25,35,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
61261,1976,TX,"218 
",78746,1.75,1.25,35,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL,NATURAL FORCES,LEAKED THROUGH SEAL
39138,1979,CA,"5 
",94107,1.75,1.25,35,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
9869,1982,WI,"190 
",53203,1.75,1.25,35,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
6311,1982,NY,"81 
",14649,1.75,1,35,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,EQUIPMENT,LEAKED THROUGH SEAL
42761,1979,WA,"701 
",98009,1.75,1.25,35,STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),OTHER,LEAKED THROUGH SEAL
35648,1979,PA,"289 
",15317,1.75,1,35,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
47068,1978,OH,"255 
",43055,1.75,1,35,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),OTHER,PULLED OUT
30042,1980,NH,"109 
",3053,1.75,1,35,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
51398,1977,NY,"21 
",10003,1.75,0.75,35,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
9715,1982,WA,"701 
",98009,1.75,0.75,35,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),INCORRECT OPERATION,LEAKED THROUGH SEAL
7569,1982,PA,"124 
",19612,1.75,1,35,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
35748,1979,VA,"28 
",23836,1.75,1,35,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,INCORRECT OPERATION,LEAKED THROUGH SEAL
4917,1982,NY,"93 
",10965,1.75,0.75,35,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
46935,1978,NY,"188 
",14221,1.75,1.25,35,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH BODY
50285,1978,IA,"330 
",51102,1.75,1,35,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
3119,1982,TN,"99 
",38101,1.75,1.5,35,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
27144,1980,KY,"142 
",40202,1.75,0.75,35,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
58754,1976,NY,"188 
",14221,1.75,1,35,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,CORROSION,LEAKED THROUGH SEAL
41104,1979,AZ,"748 
",89150,1.75,1.25,35,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
3832,1982,NY,"81 
",14649,1.75,0.75,35,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),INCORRECT OPERATION,LEAKED THROUGH SEAL
7727,1982,VA,"8 
",23452,1.75,1.25,35,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
61362,1976,AZ,"651 
",89102,1.75,1.25,35,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
3263,1982,TN,"99 
",38101,1.75,1,35,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,MUELLER,EQUIPMENT,LEAKED THROUGH SEAL
14088,1981,NY,"93 
",10965,1.75,1.25,35,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
27388,1980,MN,"63 
",77002,1.75,1.5,35,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,EQUIPMENT,LEAKED THROUGH SEAL
16229,1981,PA,"124 
",19612,1.75,1.25,35,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
34435,1980,WI,"190 
",53203,1.75,1.25,35,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,ABOVEGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
38614,1979,OH,"255 
",43055,1.75,1,35,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
24826,1980,PA,"289 
