ID,YEAR_INSTALLED,FAILURE_STATE,Altitude (m),HQ_ADDRESS_ZIP,PIPE - 1 DIA,PIPE - 2 DIA,Service Time(Years),FITTING_MATERIAL_TEXT,PIPE - 1 MATERIAL,PIPE - 2 MATERIAL,MF_INVOLVED_TEXT,MF_TYPE_TEXT,LEAK_LOCATION_A_TEXT,LEAK_LOCATION_B_TEXT,LEAK_LOCATION_C_TEXT,MANUFACTURE,CAUSE OF LEAK,LEAK_OCCURRED_TEXT
",30309,1.5,1.5,38,PLASTIC,PLASTIC,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
58423,1973,MO,"160 
",63101,1.5,2,38,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NA,EQUIPMENT,LEAKED THROUGH SEAL
1775,1979,MI,"302 
",49201,1.5,1.75,38,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
34832,1977,KS,"325 
",66213,1.5,1.75,38,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
57389,1973,NY,"21 
",10003,1.5,2,38,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
39850,1976,PA,"16 
",19122,1.5,1.25,38,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
49995,1975,WI,"190 
",53203,1.5,1.5,38,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25930,1977,MI,"302 
",49201,1.5,1.5,38,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
9503,1979,DC,"25 
",20080,1.5,1.75,38,PLASTIC,PLASTIC,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
6318,1979,NY,"81 
",14649,1.5,1.5,38,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
2676,1979,MO,"160 
",63101,1.5,2,38,STEEL,COPPER,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
14544,1978,PA,"124 
",19612,1.5,1.5,38,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
46512,1975,TN,"99 
",38101,1.5,1.5,38,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51945,1974,MI,"302 
",49201,1.5,2,38,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH BODY
51708,1974,MI,"302 
",49201,1.5,1.25,38,STEEL,STEEL,STEEL,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
804,1979,OH,"223 
",43215,1.5,1.5,38,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
50433,1975,TX,"177 
",75240,1.5,1.5,38,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,PULLED OUT
7532,1979,PA,"124 
",19612,1.5,1.75,38,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
52458,1974,NM,"1632 
",87109,1.5,1.75,38,STEEL,CAST/WROUGHT IRON,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
30189,1977,WI,"286 
",54022,1.5,1.5,38,STEEL,STEEL,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH SEAL
35925,1976,NY,"21 
",10003,1.5,1.5,38,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
36168,1976,NY,"21 
",10003,1.5,1.5,38,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
1957,1979,MI,"302 
",49201,1.5,1.5,38,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
31503,1977,DC,"25 
",20080,1.5,2,38,BRASS,PLASTIC,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
27822,1977,OH,"255 
",43055,1.5,1.5,38,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
52042,1974,MI,"302 
",49201,1.5,2,38,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
26935,1977,MO,"160 
",63101,1.5,1.5,38,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
15140,1978,NC,"208 
",28210,1.5,1.75,38,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
56352,1974,IA,"330 
",51102,1.5,2,38,PLASTIC,PLASTIC,STEEL,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
810,1979,OH,"223 
",43215,1.5,1.5,38,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,INCORRECT OPERATION,LEAKED THROUGH SEAL
3799,1979,OH,"255 
",43055,1.5,1.75,38,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
61966,1973,MN,"256 
",55401,1.5,1.75,38,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
61228,1973,TX,"218 
",78746,1.5,1.5,38,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,NATURAL FORCES,LEAKED THROUGH SEAL
39569,1976,PA,"326 
",15212,1.5,1.5,38,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
28689,1977,PA,"124 
",19612,1.5,1.5,38,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
30834,1977,PA,"124 
",19612,1.5,1.5,38,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
52151,1974,OH,"199 
",44103,1.5,2,38,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
50475,1975,MN,"271 
",55402,1.5,1.75,38,STEEL,STEEL,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
5251,1979,CA,"128 
",94583,1.5,2,38,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
50288,1975,IA,"330 
",51102,1.5,2,38,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
6325,1979,NY,"81 
",14649,1.5,1.5,38,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,NATURAL FORCES,LEAKED THROUGH SEAL
58144,1973,NM,"1632 
",87109,1.5,1.75,38,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
3685,1979,NJ,"12 
",7719,1.5,1.75,38,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
30613,1977,AZ,"748 
",89150,1.5,2,38,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
57045,1973,OH,"175 
",45202,1.5,1.5,38,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,MATERIAL OR WELDS/FUSIONS,PULLED OUT
57795,1973,MI,"302 
",49201,1.5,1.5,38,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
10266,1979,OR,"578 
",99220,1.5,2,38,STEEL,STEEL,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,METER SET,PERFECTION ,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
40301,1976,NC,"208 
",28210,1.5,1.75,38,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
23877,1978,WI,"190 
",53203,1.5,1.5,38,BRASS,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
2799,1979,MO,"160 
",63101,1.5,2,38,STEEL,COPPER,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
2731,1979,MO,"160 
",63101,1.5,1.5,38,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
54266,1974,CA,"5 
",94107,1.5,2,38,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
14342,1978,CA,"128 
",94583,1.5,2,38,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,OTHER,LEAKED THROUGH SEAL
16104,1978,PA,"124 
",19612,1.5,1.75,38,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
23757,1978,WA,"701 
",98009,1.5,1.5,38,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),INCORRECT OPERATION,LEAKED THROUGH SEAL
42933,1976,WI,"190 
",53203,1.5,2,38,BRASS,PLASTIC,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
56399,1974,SD,"330 
",51102,1.5,1.75,38,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12742,1978,MO,"160 
",63101,1.5,1.25,38,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH BODY
34529,1977,WI,"190 
",53203,1.5,1.75,38,PLASTIC,PLASTIC,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
14010,1978,IN,"334 
",47394,1.5,1.5,38,STEEL,STEEL,STEEL,BOLTED,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,PULLED OUT
26527,1977,NM,"1632 
",87109,1.5,2,38,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
56573,1974,MN,"271 
",55402,1.5,2,38,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,METER SET,AMP (AMP FIT),EQUIPMENT,LEAKED THROUGH SEAL
30393,1977,CA,"86 
",90013,1.5,2,38,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
56107,1974,WA,"701 
",98009,1.5,1.75,38,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,OTHER,LEAKED THROUGH SEAL
8641,1979,MD,"25 
",20080,1.5,1.75,38,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
34261,1977,WA,"701 
",98009,1.5,1.75,38,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
37098,1976,NM,"1632 
",87109,1.5,2,38,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12902,1978,LA,"177 
",75240,1.5,2,38,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
34349,1977,WI,"190 
",53203,1.5,1.5,38,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
1815,1979,MI,"302 
",49201,1.5,1.75,38,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
55684,1974,AZ,"748 
",89150,1.5,1.75,38,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
5312,1979,CA,"128 
",94583,1.5,1.75,38,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
49993,1975,WI,"190 
",53203,1.5,1.75,38,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
5761,1979,PA,"16 
",19122,1.5,1.5,38,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
9237,1979,DC,"25 
",20080,1.5,1.5,38,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
39364,1976,PA,"124 
",19612,1.5,2,38,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,INNER-TITE,CORROSION,LEAKED THROUGH BODY
45137,1975,MI,"302 
",49201,1.5,2,38,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
24153,1978,MO,"160 
",63101,1.5,1.5,38,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
12824,1978,MO,"160 
",63101,1.5,2,38,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,NATURAL FORCES,LEAKED THROUGH SEAL
23951,1978,WI,"190 
",53203,1.5,1.5,38,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
5228,1979,CA,"128 
",94583,1.5,1.5,38,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
36697,1976,TX,"11 
",78415,1.5,1.5,38,STEEL,COPPER,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CSI/SMITH BLAIR/ROCKWELL,EQUIPMENT,LEAKED THROUGH SEAL
29479,1977,PA,"16 
",19122,1.5,1.75,38,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
61165,1973,MI,"183 
",48060,1.5,1.75,38,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,CORROSION,LEAKED THROUGH BODY
35011,1977,ND,"271 
",55402,1.5,2,38,PLASTIC,COPPER,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
6954,1979,MI,"183 
",48060,1.5,2,38,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,PULLED OUT
51575,1974,NY,"21 
",10003,1.5,1.5,38,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
56762,1973,GA,"321 
",30303,1.5,2,38,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,PULLED OUT
50084,1975,WI,"190 
",53203,1.5,2,38,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER OUTSIDE FORCE DAMAGE,PULLED OUT
54135,1974,OR,"12 
",97209,1.5,1.5,38,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
6440,1979,NY,"81 
",14649,1.5,1.5,38,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),NATURAL FORCES,LEAKED THROUGH SEAL
38855,1976,IL,"259 
",60507,1.5,1.5,38,STEEL,STEEL,STEEL,NUT FOLLOWER,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
34738,1977,CT,"22 
",6037,1.5,1.5,38,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
44550,1975,NY,"21 
",10003,1.5,1.75,38,STEEL,STEEL,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,METFIT,EQUIPMENT,LEAKED THROUGH BODY
10167,1979,MO,"160 
",63101,1.5,2,38,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,LEAKED THROUGH BODY
56843,1973,GA,"321 
",30303,1.5,2,38,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERMASERT,EQUIPMENT,PULLED OUT
4883,1979,NY,"93 
",10965,1.5,1.5,38,STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
57346,1973,NY,"21 
",10003,1.5,1.75,38,BRASS,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,INSIDE,MAIN-TO-SERVICE,UNAVAILABLE,CORROSION,LEAKED THROUGH SEAL
56126,1974,WA,"701 
",98009,1.5,1.75,38,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
27232,1976,TN,"99 
",38101,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
9701,1978,WA,"701 
",98009,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
57528,1972,NY,"21 
",10003,1.5,1.25,39,STEEL,COPPER,COPPER,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,CORROSION,LEAKED THROUGH SEAL
53887,1973,IL,"259 
",60507,1.5,1.25,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58759,1972,NY,"188 
",14221,1.5,1,39,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,CORROSION,LEAKED THROUGH BODY
34922,1976,OR,"578 
",99220,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,OTHER,LEAKED THROUGH SEAL
14351,1977,CA,"128 
",94583,1.5,1,39,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,OTHER,LEAKED THROUGH SEAL
45979,1974,MO,"160 
",63101,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),EQUIPMENT,PULLED OUT
29372,1976,PA,"16 
",19122,1.5,0.75,39,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
36178,1975,NY,"21 
",10003,1.5,1,39,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
11253,1977,NY,"21 
",10003,1.5,1.25,39,STEEL,PLASTIC,STEEL,STAB,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,CORROSION,LEAKED THROUGH SEAL
61226,1972,TX,"218 
",78746,1.5,1,39,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,NATURAL FORCES,LEAKED THROUGH SEAL
59809,1972,CA,"0 
",94177,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
15557,1977,VA,"298 
",24016,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
52078,1973,TX,"11 
",78415,1.5,1,39,STEEL,STEEL,COPPER,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CSI/SMITH BLAIR/ROCKWELL,EXCAVATION DAMAGE,PULLED OUT
56815,1972,GA,"285 
",30309,1.5,0.75,39,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
37097,1975,NM,"1632 
",87109,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
43083,1975,WI,"190 
",53203,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
59870,1972,CA,"0 
",94177,1.5,1,39,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP FIT,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
40710,1975,NH,"109 
",3053,1.5,1,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,EQUIPMENT,LEAKED THROUGH SEAL
40695,1975,NH,"109 
",3053,1.5,1,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EXCAVATION DAMAGE,LEAKED THROUGH BODY
30372,1976,MI,"183 
",48060,1.5,1,39,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,PULLED OUT
3750,1978,OH,"255 
",43055,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
28358,1976,CA,"128 
",94583,1.5,0.75,39,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
44817,1974,NY,"21 
",10003,1.5,0.75,39,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
58461,1972,OH,"250 
",43130,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
14350,1977,CA,"128 
",94583,1.5,1.25,39,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,INCORRECT OPERATION,LEAKED THROUGH SEAL
41227,1975,MO,"381 
",65801,1.5,1,39,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CSI/SMITH BLAIR/ROCKWELL,EQUIPMENT,LEAKED THROUGH SEAL
6372,1978,NY,"81 
",14649,1.5,0.5,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
30546,1976,NV,"748 
",89150,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
15742,1977,CA,"86 
",90013,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,INCORRECT OPERATION,LEAKED THROUGH SEAL
52489,1973,NM,"1632 
",87109,1.5,1.25,39,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
3382,1978,TN,"99 
",38101,1.5,1,39,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58391,1972,MO,"160 
",63101,1.5,1.25,39,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
821,1978,OH,"223 
",43215,1.5,0.75,39,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
28306,1976,CA,"128 
",94583,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,OTHER,LEAKED THROUGH SEAL
39110,1975,CA,"5 
",94107,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
47700,1974,CA,"5 
",94107,1.5,1.25,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
58218,1972,ID,"837 
",83709,1.5,0.75,39,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
39841,1975,PA,"16 
",19122,1.5,0.5,39,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
62068,1972,IL,"147 
",61602,1.5,0.75,39,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNAVAILABLE,NATURAL FORCES,LEAKED THROUGH BODY
61099,1972,SC,"66 
",29218,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
39357,1975,PA,"124 
",19612,1.5,1,39,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
51462,1973,NY,"21 
",10003,1.5,1,39,STEEL,COPPER,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
27374,1976,MN,"63 
",77002,1.5,1.25,39,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,OTHER,LEAKED THROUGH SEAL
24085,1977,SD,"330 
",51102,1.5,1.25,39,PLASTIC,PLASTIC,COPPER,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
56930,1972,MA,"90 
",1581,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,OTHER,LEAKED THROUGH SEAL
11405,1977,NY,"21 
",10003,1.5,1.25,39,STEEL,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,WAYNE MANUFACTURING,NATURAL FORCES,LEAKED THROUGH SEAL
36016,1975,NY,"21 
",10003,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
10499,1977,AR,"63 
",77002,1.5,1,39,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH BODY
58501,1972,WI,"281 
",53701,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EXCAVATION DAMAGE,PULLED OUT
24099,1977,SD,"330 
",51102,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51413,1973,NY,"21 
",10003,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
40480,1975,CO,"1593 
",80202,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
59561,1972,IL,"259 
",60507,1.5,1.25,39,BRASS,COPPER,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNAVAILABLE ,EQUIPMENT,LEAKED THROUGH SEAL
6110,1978,CO,"1593 
",80202,1.5,0.75,39,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
50559,1974,IL,"147 
",61602,1.5,1.25,39,STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
47184,1974,IL,"259 
",60507,1.5,1.25,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57173,1972,VA,"221 
",43216,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,PULLED OUT
4956,1978,CA,"128 
",94583,1.5,1.25,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),INCORRECT OPERATION,LEAKED THROUGH SEAL
12727,1977,MO,"160 
",63101,1.5,0.75,39,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
25036,1976,NY,"21 
",10003,1.5,1,39,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
37960,1975,TN,"99 
",38101,1.5,1,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
43131,1975,WI,"190 
",53203,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
46862,1974,PA,"188 
",14221,1.5,1.25,39,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
38861,1975,IL,"259 
",60507,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
55659,1973,AZ,"748 
",89150,1.5,1.25,39,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
35937,1975,NY,"21 
",10003,1.5,0.75,39,STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH BODY
34992,1976,MN,"271 
",55402,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,PLASTIC,COPPER,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,METER SET,METFIT,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
23732,1977,WA,"701 
",98009,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
45725,1974,NM,"1632 
",87109,1.5,1.25,39,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58149,1972,NM,"1632 
",87109,1.5,1.25,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
55666,1973,AZ,"748 
",89150,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
12934,1977,KY,"142 
",40202,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,PERFECTION,INCORRECT OPERATION,PULLED OUT
57565,1972,NY,"21 
",10003,1.5,1.25,39,PLASTIC,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,INSIDE,MAIN-TO-SERVICE,MET-FIT,OTHER,PULLED OUT
57078,1972,KY,"221 
",43216,1.5,1,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNONW,OTHER,LEAKED THROUGH SEAL
37294,1975,MO,"160 
",63101,1.5,1,39,STEEL,COPPER,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
57953,1972,MI,"302 
",49201,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
40218,1975,PA,"16 
",19122,1.5,0.5,39,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
3197,1978,TN,"99 
",38101,1.5,1.25,39,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),EQUIPMENT,LEAKED THROUGH SEAL
51859,1973,MI,"302 
",49201,1.5,1.25,39,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
11142,1977,NY,"21 
",10003,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
60018,1972,PA,"124 
",19612,1.5,1,39,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,INNER TITE,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
44812,1974,NY,"21 
",10003,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
9942,1978,WI,"190 
",53203,1.5,1.25,39,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,MUELLER,CORROSION,LEAKED THROUGH BODY
3380,1978,TN,"99 
",38101,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
18301,1977,DC,"25 
",20080,1.5,1,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
46937,1974,NY,"188 
",14221,1.5,1,39,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
8882,1978,MD,"25 
",20080,1.5,1,39,COMBINATION PLASTIC AND STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
2648,1978,TN,"288 
",37921,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
5415,1978,PA,"124 
",19612,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
27282,1976,TN,"99 
",38101,1.5,1,39,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
5411,1978,PA,"124 
",19612,1.5,1.25,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
27497,1976,AL,"58 
",36652,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,PULLED OUT
35926,1975,NY,"21 
",10003,1.5,0.75,39,STEEL,COPPER,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
47335,1974,IN,"195 
",46410,1.5,1,39,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
47066,1974,OH,"255 
",43055,1.5,0.75,39,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
27258,1976,TN,"99 
",38101,1.5,1.25,39,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
27359,1976,TN,"99 
",38101,1.5,1,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,CONTINENTAL (CONTINENTAL INDUSTRIES),EQUIPMENT,LEAKED THROUGH SEAL
15738,1977,CA,"86 
",90013,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
61327,1972,NV,"651 
",89102,1.5,1,39,PLASTIC,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL INDUSTRIES,EQUIPMENT,LEAKED THROUGH SEAL
36234,1975,NY,"21 
",10003,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
58374,1972,MO,"160 
",63101,1.5,1.25,39,STEEL,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NA,EQUIPMENT,LEAKED THROUGH SEAL
14117,1977,CA,"128 
",94583,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
26501,1976,NM,"1632 
",87109,1.5,1,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
39997,1975,PA,"16 
",19122,1.5,0.75,39,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
27813,1976,OH,"255 
",43055,1.5,0.75,39,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
28817,1976,PA,"124 
",19612,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
31970,1976,MD,"25 
",20080,1.5,0.75,39,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
37403,1975,OH,"250 
",43130,1.5,1,39,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
58788,1972,NJ,"12 
",7719,1.5,1,39,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,CORROSION,LEAKED THROUGH BODY
58389,1972,MO,"160 
",63101,1.5,1.25,39,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
38430,1975,OH,"255 
",43055,1.5,0.75,39,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,PULLED OUT
58404,1972,MO,"160 
",63101,1.5,1.25,39,STEEL,PLASTIC,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
55980,1973,PA,"124 
",19612,1.5,0.75,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,EXCAVATION DAMAGE,PULLED OUT
61091,1972,SC,"66 
",29218,1.5,1.25,39,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL,EQUIPMENT,LEAKED THROUGH SEAL
25516,1976,NY,"21 
",10003,1.5,0.75,39,STEEL,STEEL,STEEL,BOLTED,VALVE,ABOVEGROUND,OUTSIDE,METER SET,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
49238,1974,AZ,"748 
",89150,1.5,1,39,PLASTIC,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
14345,1977,CA,"128 
",94583,1.5,1.25,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
909,1978,VA,"28 
",23836,1.5,1.25,39,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
14049,1977,NY,"93 
",10965,1.5,1,39,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
5525,1978,FL,"7 
",33601,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),EQUIPMENT,LEAKED THROUGH SEAL
39577,1975,PA,"326 
",15212,1.5,0.75,39,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
27304,1976,TN,"99 
",38101,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25613,1976,MI,"302 
",49201,1.5,1.25,39,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
13311,1977,PA,"188 
",14221,1.5,1.25,39,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
58142,1972,NM,"1632 
",87109,1.5,1,39,STEEL,STEEL,CAST/WROUGHT IRON,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
10179,1978,MO,"160 
",63101,1.5,1,39,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
38156,1975,MT,"554 
",58501,1.5,1,39,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
3030,1978,TN,"99 
",38101,1.5,1,39,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
6289,1978,VA,"298 
",24016,1.5,1,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
45625,1974,PA,"320 
",15221,1.5,0.75,39,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
38441,1975,OH,"255 
",43055,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
42718,1975,MD,"25 
",20080,1.5,0.75,39,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58016,1972,AK,0.305,99519,1.5,1,39,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL INDUSTRIES,NATURAL FORCES,PULLED OUT
58359,1972,MO,"160 
",63101,1.5,1.25,39,COMBINATION PLASTIC AND STEEL,COPPER,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP,EQUIPMENT,LEAKED THROUGH SEAL
52012,1973,MI,"302 
",49201,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
24471,1976,GA,"285 
",30309,1.5,0.75,39,STEEL,STEEL,PLASTIC,BOLTED,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CENTRAL PLASTICS (GEORG FISCHER CENTRAL PLASTICS; CENTRAL),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
9895,1978,WI,"190 
",53203,1.5,0.75,39,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
44004,1974,IN,"221 
",46202,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
29851,1976,CO,"1593 
",80202,1.5,1,39,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14610,1977,PA,"124 
",19612,1.5,0.75,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,INSIDE,SERVICE-TO-SERVICE,OTHER,CORROSION,LEAKED THROUGH BODY
30568,1976,NV,"748 
",89150,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
26526,1976,NM,"1632 
",87109,1.5,1.25,39,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
50264,1974,CT,"22 
",6037,1.5,0.75,39,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
52726,1973,CA,"9 
",90806,1.5,1,39,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,OTHER,LEAKED THROUGH SEAL
58014,1972,AK,0.305,99519,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL INDUSTRIES,NATURAL FORCES,PULLED OUT
51952,1973,MI,"302 
",49201,1.5,1.25,39,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,PULLED OUT
3771,1978,OH,"255 
",43055,1.5,0.75,39,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
45975,1974,MO,"160 
",63101,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
51595,1973,NY,"21 
",10003,1.5,1,39,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
58398,1972,MO,"160 
",63101,1.5,0.75,39,STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NA,NATURAL FORCES,PULLED OUT
24128,1977,MO,"160 
",63101,1.5,0.75,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
23926,1977,WI,"190 
",53203,1.5,0.75,39,PLASTIC,STEEL,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
51026,1973,IN,"221 
",46202,1.5,1,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
14601,1977,PA,"124 
",19612,1.5,1.25,39,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
5109,1978,CA,"128 
",94583,1.5,1,39,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
56834,1972,GA,"321 
",30303,1.5,0.75,39,STEEL,PLASTIC,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH BODY
45271,1974,MI,"302 
",49201,1.5,1,39,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
43754,1975,IL,"157 
",62234,1.5,0.75,39,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
56145,1973,WA,"701 
",98009,1.5,1,39,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMPFIT,INCORRECT OPERATION,LEAKED THROUGH SEAL
56146,1973,WA,"701 
",98009,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,AMPFIT,INCORRECT OPERATION,LEAKED THROUGH SEAL
35944,1975,NY,"21 
",10003,1.5,1,39,STEEL,COPPER,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
28085,1976,IN,"195 
",46410,1.5,1,39,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
28675,1976,CA,"128 
",94583,1.5,0.75,39,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
4870,1978,NY,"93 
",10965,1.5,0.75,39,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
37106,1975,NM,"1632 
",87109,1.5,1.25,39,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57849,1972,MI,"302 
",49201,1.5,1.25,39,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
57027,1972,DE,"16 
",19904,1.5,1,39,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,DRESSER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
56135,1973,WA,"701 
