ID,YEAR_INSTALLED,FAILURE_STATE,Altitude (m),HQ_ADDRESS_ZIP,PIPE - 1 DIA,PIPE - 2 DIA,Service Time(Years),FITTING_MATERIAL_TEXT,PIPE - 1 MATERIAL,PIPE - 2 MATERIAL,MF_INVOLVED_TEXT,MF_TYPE_TEXT,LEAK_LOCATION_A_TEXT,LEAK_LOCATION_B_TEXT,LEAK_LOCATION_C_TEXT,MANUFACTURE,CAUSE OF LEAK,LEAK_OCCURRED_TEXT
",10965,1,1.75,46,PLASTIC,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57765,1965,MI,"302 
",49201,1,1.75,46,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
60074,1965,IL,"192 
",60601,1,1.25,46,STEEL,DUCTILE IRON,STEEL,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,CORROSION,LEAKED THROUGH SEAL
11679,1970,MI,"302 
",49201,1,1.75,46,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
37532,1968,KY,"142 
",40202,1,1.75,46,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
212,1972,IL,"157 
",62234,1,1.25,46,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
26000,1969,MI,"302 
",49201,1,1.75,46,PLASTIC,COPPER,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
10841,1970,OH,"223 
",43215,1,1.5,46,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
8862,1971,MD,"25 
",20080,1,1.5,46,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
9614,1971,VA,"25 
",20080,1,1.75,46,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
52024,1966,MI,"302 
",49201,1,1.25,46,BRASS,COPPER,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
58425,1965,MO,"160 
",63101,1,1.75,46,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
2800,1971,MO,"160 
",63101,1,1.75,46,STEEL,COPPER,COPPER,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
49370,1967,VA,"264 
",24112,1,1.5,46,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),EQUIPMENT,LEAKED THROUGH SEAL
32013,1969,VA,"25 
",20080,1,1.75,46,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
40686,1968,NH,"109 
",3053,1,1.5,46,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51755,1966,MI,"302 
",49201,1,1.75,46,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
12828,1970,MO,"160 
",63101,1,1,46,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
57851,1965,MI,"302 
",49201,1,1.75,46,STEEL,COPPER,COPPER,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
30289,1968,NJ,"26 
",8037,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH SEAL
51850,1965,MI,"302 
",49201,1,1,47,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,PULLED OUT
51991,1965,MI,"302 
",49201,1,1,47,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
23904,1969,WI,"190 
",53203,1,0.75,47,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH BODY
17136,1969,VA,"25 
",20080,1,1,47,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
580,1970,KY,"322 
",40512,1,0.75,47,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
42880,1967,WI,"190 
",53203,1,1,47,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
39987,1967,PA,"16 
",19122,1,0.5,47,STEEL,DUCTILE IRON,DUCTILE IRON,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
44941,1966,MI,"302 
",49201,1,1,47,PLASTIC,COPPER,COPPER,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
793,1970,OH,"223 
",43215,1,0.75,47,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
43873,1966,MA,"90 
",1581,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
35170,1967,GA,"285 
",30309,1,0.5,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58022,1964,AK,0.305,99519,1,0.75,47,STEEL,STEEL,COPPER,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,SKINNER,NATURAL FORCES,PULLED OUT
50030,1966,WI,"190 
",53203,1,0.5,47,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
6836,1970,NJ,"26 
",8037,1,0.75,47,STEEL,STEEL,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
39884,1967,PA,"16 
",19122,1,0.5,47,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
25677,1968,MI,"302 
",49201,1,1,47,STEEL,STEEL,STEEL,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
3466,1970,MN,"63 
",77002,1,1,47,STEEL,PLASTIC,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,EQUIPMENT,LEAKED THROUGH SEAL
44133,1966,OH,"221 
",43216,1,0.75,47,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
35375,1967,CO,"1836 
",80903,1,0.75,47,STEEL,PLASTIC,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
57816,1964,MI,"302 
",49201,1,0.75,47,STEEL,COPPER,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
36328,1967,MI,"302 
",49201,1,0.75,47,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
44665,1966,NY,"21 
",10003,1,1,47,STEEL,COPPER,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
62070,1964,IL,"147 
",61602,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,NATURAL FORCES,LEAKED THROUGH SEAL
42988,1967,WI,"190 
",53203,1,0.5,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
2114,1970,AK,0.3048,99503,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
38196,1967,PA,"188 
",14221,1,0.75,47,PLASTIC,PLASTIC,PLASTIC,STAB,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,EQUIPMENT,LEAKED THROUGH SEAL
45269,1966,MI,"302 
",49201,1,1,47,STEEL,COPPER,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36337,1967,MI,"302 
",49201,1,1,47,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
29606,1968,NC,"208 
",28210,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
5229,1970,CA,"128 
",94583,1,1,47,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
15751,1969,CT,"63 
",6477,1,0.75,47,STEEL,STEEL,STEEL,BOLTED,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
42875,1967,WI,"190 
",53203,1,0.5,47,PLASTIC,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,LEAKED THROUGH BODY
30388,1968,CA,"86 
",90013,1,0.5,47,PLASTIC,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,ABOVEGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH BODY
47560,1966,NY,"93 
",10965,1,0.5,47,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
51871,1965,MI,"302 
",49201,1,1,47,COMBINATION PLASTIC AND STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
50788,1965,GA,"285 
",30309,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
50098,1966,WI,"190 
",53203,1,0.5,47,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,MUELLER,EQUIPMENT,LEAKED THROUGH SEAL
57486,1964,NY,"21 
",10003,1,0.5,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,OTHER,LEAKED THROUGH BODY
57738,1964,MI,"302 
",49201,1,1,47,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
45202,1966,MI,"302 
",49201,1,0.75,47,STEEL,COPPER,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
806,1970,OH,"223 
",43215,1,0.5,47,STEEL,PLASTIC,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
61161,1964,MI,"183 
",48060,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,DRESSER,NATURAL FORCES,LEAKED THROUGH SEAL
52495,1965,NM,"1632 
",87109,1,1,47,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
59701,1964,OR,"12 
",97209,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
50976,1965,OH,"175 
",45202,1,0.75,47,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC,MATERIAL OR WELDS/FUSIONS,PULLED OUT
39695,1967,PA,"16 
",19122,1,0.5,47,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
9059,1970,VA,"25 
",20080,1,1,47,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25474,1968,NY,"21 
",10003,1,1,47,COMBINATION PLASTIC AND STEEL,COPPER,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
3483,1970,MN,"63 
",77002,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,INSIDE,METER SET,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
59654,1964,IN,"195 
",46410,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC,OTHER,LEAKED THROUGH SEAL
9880,1970,WI,"190 
",53203,1,1,47,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
45064,1966,MI,"302 
",49201,1,1,47,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
30335,1968,MI,"183 
",48060,1,0.75,47,STEEL,STEEL,COPPER,BOLTED,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
289,1970,LA,"63 
",77002,1,1,47,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE, WAYNE MANUFACTURING,EQUIPMENT,LEAKED THROUGH SEAL
45850,1966,TN,"110 
",38302,1,1,47,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
38010,1967,MN,"63 
",77002,1,1,47,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,INCORRECT OPERATION,PULLED OUT
9484,1970,VA,"25 
",20080,1,0.5,47,STEEL,PLASTIC,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
28547,1968,CA,"128 
",94583,1,1,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
40022,1967,PA,"16 
",19122,1,0.5,47,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
60618,1964,NH,"54 
",3079,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
11777,1969,MI,"302 
",49201,1,1,47,BRASS,COPPER,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
3834,1970,NY,"81 
",14649,1,0.5,47,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,PULLED OUT
10322,1970,MN,"271 
",55402,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
42868,1967,WI,"190 
",53203,1,1,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,BELOWGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),CORROSION,LEAKED THROUGH BODY
30818,1968,PA,"124 
",19612,1,1,47,STEEL,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
6043,1970,CO,"1593 
",80202,1,0.75,47,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
52650,1965,IA,"224 
",52401,1,0.75,47,STEEL,DUCTILE IRON,DUCTILE IRON,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
34365,1968,WI,"190 
",53203,1,1,47,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
5107,1970,CA,"128 
",94583,1,0.75,47,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),OTHER,LEAKED THROUGH SEAL
781,1970,OH,"223 
",43215,1,0.5,47,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
45884,1966,NE,"1789 
",80401,1,0.5,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
60273,1964,PA,"16 
",19122,1,0.5,47,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
26043,1968,MI,"302 
",49201,1,1,47,PLASTIC,COPPER,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
36640,1967,MI,"302 
",49201,1,1,47,STEEL,COPPER,COPPER,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,PULLED OUT
23853,1969,WI,"190 
",53203,1,1,47,STEEL,PLASTIC,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
15173,1969,NC,"208 
",28210,1,1,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
3797,1970,OH,"255 
",43055,1,0.75,47,BRASS,STEEL,STEEL,NUT FOLLOWER,VALVE,ABOVEGROUND,OUTSIDE,METER SET,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH SEAL
48430,1966,PA,"16 
",19122,1,0.5,47,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
26011,1968,MI,"302 
",49201,1,1,47,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
52083,1965,TX,"11 
",78415,1,0.5,47,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
50645,1966,IL,"147 
",61602,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
57801,1964,MI,"302 
",49201,1,1,47,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
44526,1966,NY,"21 
",10003,1,1,47,STEEL,COPPER,COPPER,STAB,ADAPTER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CHICAGO,EQUIPMENT,LEAKED THROUGH BODY
16197,1969,PA,"124 
",19612,1,0.5,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
35080,1968,IL,"157 
",62234,1,0.75,47,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
31670,1968,VA,"25 
",20080,1,1,47,BRASS,COPPER,CAST/WROUGHT IRON,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
39079,1967,NY,"93 
",10965,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
30044,1968,NH,"109 
",3053,1,0.75,47,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
6996,1970,TX,"218 
",78746,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
26509,1968,NM,"1632 
",87109,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
10814,1969,OH,"223 
",43215,1,0.75,47,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),CORROSION,LEAKED THROUGH BODY
51946,1965,MI,"302 
",49201,1,0.75,47,STEEL,COPPER,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
16784,1969,VA,"25 
",20080,1,1,47,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
12093,1969,MI,"302 
",49201,1,1,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
52085,1965,TX,"11 
",78415,1,0.75,47,STEEL,STEEL,COPPER,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CSI/SMITH BLAIR/ROCKWELL,EXCAVATION DAMAGE,PULLED OUT
39085,1967,NY,"93 
",10965,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
40129,1967,PA,"16 
",19122,1,0.5,47,STEEL,CAST/WROUGHT IRON,PLASTIC,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
26045,1968,MI,"302 
",49201,1,1,47,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
820,1970,OH,"223 
",43215,1,0.75,47,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
39082,1967,NY,"93 
",10965,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
30860,1968,PA,"124 
",19612,1,0.5,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
61914,1964,KS,"329 
",66214,1,0.5,47,STEEL,DUCTILE IRON,DUCTILE IRON,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,NATURAL FORCES,PULLED OUT
41004,1967,MI,"183 
",48060,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
30355,1968,MI,"183 
",48060,1,0.75,47,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,PULLED OUT
11809,1969,MI,"302 
",49201,1,1,47,STEEL,STEEL,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
39600,1967,KS,"318 
",68046,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,SLEEVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
11863,1969,MI,"302 
",49201,1,1,47,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36677,1967,MI,"302 
",49201,1,1,47,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
49162,1966,CT,"63 
",6477,1,0.5,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
43893,1966,MA,"319 
",1201,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,NATURAL FORCES,LEAKED THROUGH SEAL
57748,1964,MI,"302 
",49201,1,1,47,COMBINATION PLASTIC AND STEEL,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
45148,1966,MI,"302 
",49201,1,1,47,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25949,1968,MI,"302 
",49201,1,1,47,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
44948,1966,MI,"302 
",49201,1,1,47,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
45209,1966,MI,"302 
",49201,1,1,47,PLASTIC,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
34757,1968,IA,"330 
",51102,1,1,47,STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25042,1968,NY,"21 
",10003,1,0.75,47,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
1293,1970,NY,"21 
",10003,1,1,47,STEEL,COPPER,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
2495,1970,NM,"1632 
",87109,1,1,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
25943,1968,MI,"302 
",49201,1,1,47,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
6706,1970,TX,"209 
",78205,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
13261,1969,PA,"188 
",14221,1,0.75,47,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CHICAGO,EQUIPMENT,LEAKED THROUGH SEAL
12751,1969,MO,"160 
",63101,1,0.75,47,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,PULLED OUT
3226,1970,TN,"99 
",38101,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57808,1964,MI,"302 
",49201,1,1,47,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
36532,1967,MI,"302 
",49201,1,0.75,47,STEEL,STEEL,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
10484,1969,LA,"63 
",77002,1,0.75,47,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
268,1970,LA,"63 
",77002,1,1,47,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE, WAYNE MANUFACTURING,EXCAVATION DAMAGE,PULLED OUT
42041,1967,DC,"25 
",20080,1,0.75,47,COMBINATION PLASTIC AND STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36568,1967,MI,"302 
",49201,1,1,47,BRASS,COPPER,COPPER,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
5963,1970,NC,"208 
",28210,1,1,47,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
14465,1969,CA,"128 
",94583,1,1,47,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43679,1967,MN,"271 
",55402,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
25457,1968,NY,"21 
",10003,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
3488,1970,MN,"63 
",77002,1,0.75,47,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,INCORRECT OPERATION,LEAKED THROUGH SEAL
680,1970,OH,"223 
",43215,1,0.75,47,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
16806,1969,VA,"25 
",20080,1,1,47,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
55025,1965,CO,"1593 
",80202,1,0.75,47,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
4891,1970,NY,"93 
",10965,1,1,47,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35986,1967,NY,"21 
",10003,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
27977,1968,IL,"259 
",60507,1,1,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
37333,1967,MO,"160 
",63101,1,0.75,47,STEEL,COPPER,COPPER,STAB,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57420,1964,NY,"21 
",10003,1,0.5,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
12766,1969,MO,"160 
",63101,1,1,47,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
51592,1965,NY,"21 
",10003,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH BODY
36392,1967,MI,"302 
",49201,1,1,47,STEEL,COPPER,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,ABOVEGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
40201,1967,PA,"16 
",19122,1,0.5,47,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
44854,1966,MI,"302 
",49201,1,1,47,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
42773,1967,WA,"701 
",98009,1,0.75,47,BRASS,STEEL,COPPER,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
57814,1964,MI,"302 
",49201,1,0.75,47,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
40226,1967,PA,"16 
",19122,1,0.5,47,STEEL,DUCTILE IRON,DUCTILE IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
27105,1968,KY,"142 
",40202,1,0.75,47,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
32033,1968,VA,"25 
",20080,1,0.5,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
59560,1964,IL,"259 
",60507,1,1,47,BRASS,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
1946,1970,MI,"302 
",49201,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
39019,1967,NY,"93 
",10965,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
9875,1970,WI,"190 
",53203,1,0.5,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
10736,1969,MD,"289 
",15317,1,0.75,47,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
61921,1964,KS,"329 
",66214,1,0.5,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
1883,1970,MI,"302 
",49201,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,PULLED OUT
45617,1966,PA,"320 
",15221,1,0.75,47,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
5346,1970,CA,"128 
",94583,1,1,47,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
36519,1967,MI,"302 
",49201,1,1,47,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
6111,1970,CO,"1593 
",80202,1,0.5,47,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51809,1965,MI,"302 
",49201,1,0.75,47,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
5237,1970,CA,"128 
",94583,1,1,47,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
59712,1964,OK,"215 
",74103,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,OTHER,LEAKED THROUGH SEAL
56592,1965,MA,"69 
",2720,1,0.5,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58281,1964,MO,"144 
",63102,1,0.5,47,PLASTIC,PLASTIC,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CONTINENTAL,NATURAL FORCES,LEAKED THROUGH BODY
45247,1966,MI,"302 
",49201,1,1,47,STEEL,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
2012,1970,MI,"302 
",49201,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
39016,1967,NY,"93 
",10965,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
57696,1964,MI,"302 
",49201,1,1,47,STEEL,COPPER,COPPER,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36501,1967,MI,"302 
",49201,1,1,47,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
1631,1970,MI,"302 
",49201,1,0.75,47,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
1404,1970,MI,"302 
",49201,1,1,47,STEEL,COPPER,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
56809,1964,GA,"321 
",30303,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,VALVE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,PULLED OUT
5121,1970,CA,"128 
",94583,1,0.75,47,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,OTHER,LEAKED THROUGH SEAL
5998,1970,NC,"208 
",28210,1,0.5,47,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
815,1970,OH,"223 
",43215,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
3459,1970,MN,"63 
",77002,1,1,47,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,EQUIPMENT,LEAKED THROUGH SEAL
7555,1970,PA,"124 
",19612,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH BODY
282,1970,LA,"63 
",77002,1,0.75,47,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE, WAYNE MANUFACTURING,EQUIPMENT,LEAKED THROUGH SEAL
31460,1968,MD,"25 
",20080,1,0.75,47,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
49365,1966,VA,"264 
",24112,1,0.75,47,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),EQUIPMENT,LEAKED THROUGH SEAL
40690,1967,NH,"109 
",3053,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57703,1964,MI,"302 
",49201,1,1,47,STEEL,COPPER,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
44880,1966,MI,"302 
",49201,1,0.75,47,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
36628,1967,MI,"302 
",49201,1,1,47,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
26038,1968,MI,"302 
",49201,1,0.75,47,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
14452,1969,CA,"128 
",94583,1,0.75,47,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH SEAL
57768,1964,MI,"302 
",49201,1,1,47,BRASS,COPPER,CAST/WROUGHT IRON,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
45171,1966,MI,"302 
",49201,1,1,47,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
24080,1969,IA,"330 
",51102,1,1,47,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
3104,1970,TN,"99 
",38101,1,0.75,47,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
389,1970,MA,"90 
",1581,1,0.75,47,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
15301,1969,CO,"1593 
",80202,1,0.75,47,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
18283,1969,DC,"25 
",20080,1,0.5,47,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
49984,1966,WI,"190 
",53203,1,0.5,47,STEEL,STEEL,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
52014,1965,MI,"302 
",49201,1,1,47,BRASS,COPPER,COPPER,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
60373,1964,PA,"16 
",19122,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,NATURAL FORCES,LEAKED THROUGH SEAL
43098,1967,WI,"190 
",53203,1,0.75,47,STEEL,PLASTIC,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
15169,1969,NC,"208 
",28210,1,0.5,47,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
61143,1964,MI,"183 
",48060,1,0.75,47,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH SEAL
26040,1968,MI,"302 
",49201,1,1,47,PLASTIC,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12803,1969,MO,"160 
",63101,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH BODY
34394,1968,WI,"190 
",53203,1,0.5,47,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
2537,1970,NM,"1632 
",87109,1,1,47,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
37539,1967,KY,"142 
",40202,1,1,47,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
36448,1967,MI,"302 
",49201,1,1,47,BRASS,COPPER,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
52664,1965,WY,"1789 
",80401,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
42559,1967,VA,"25 
",20080,1,1,47,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
1939,1970,MI,"302 
",49201,1,0.75,47,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
14453,1969,CA,"128 
",94583,1,0.75,47,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
3478,1970,MN,"63 
",77002,1,1,47,STEEL,STEEL,COPPER,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,EQUIPMENT,LEAKED THROUGH SEAL
50517,1966,MA,"69 
",2720,1,0.5,47,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
34759,1967,IA,"330 
",51102,1,0.25,48,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
57014,1963,TN,"234 
",37416,0.75,8,48,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
58208,1963,TN,"129 
",38343,1,0.25,48,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,NATURAL FORCES,LEAKED THROUGH SEAL
44809,1965,NY,"21 
",10003,0.75,6,48,BRASS,STEEL,STEEL,BOLTED,COUPLING,ABOVEGROUND,INSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH BODY
35283,1966,MA,"319 
",1201,1,8,48,STEEL,STEEL,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,NATURAL FORCES,LEAKED THROUGH SEAL
3087,1969,TN,"99 
",38101,1,0.25,48,PLASTIC,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
9999,1969,CT,"22 
",6037,1,0.25,48,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
9471,1969,MD,"25 
",20080,1,0.25,48,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35872,1966,NY,"21 
",10003,1,0.5,48,BRASS,COPPER,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
27113,1967,KY,"142 
",40202,1,0.25,48,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
42841,1966,WI,"190 
",53203,0.75,8,48,STEEL,COPPER,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
28233,1967,NY,"93 
",10965,1,0.25,48,PLASTIC,PLASTIC,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
34773,1967,MO,"160 
",63101,0.75,8,48,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,NATURAL FORCES,LEAKED THROUGH SEAL
58684,1963,WY,"1304 
",84145,1,8,48,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,NATURAL FORCES,LEAKED THROUGH BODY
39612,1966,PA,"16 
",19122,0.75,6,48,STEEL,DUCTILE IRON,DUCTILE IRON,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
42631,1966,VA,"25 
",20080,1,0.25,48,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36311,1966,MI,"302 
",49201,1,0.5,48,STEEL,COPPER,COPPER,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
51792,1964,MI,"302 
",49201,1,0.5,48,PLASTIC,COPPER,COPPER,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
41003,1966,MI,"183 
",48060,1,0.25,48,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,PULLED OUT
57838,1963,MI,"302 
",49201,1,0.25,48,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
8320,1969,VA,"25 
",20080,1,0.5,48,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
53206,1964,MI,"194 
",48226,1,0.25,48,BRASS,PLASTIC,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),NATURAL FORCES,PULLED OUT
5254,1969,CA,"128 
",94583,0.75,8,48,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
59651,1963,IN,"195 
",46410,1,0.25,48,STEEL,STEEL,STEEL,NUT FOLLOWER,SLEEVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,OTHER,LEAKED THROUGH SEAL
28546,1967,CA,"128 
",94583,1,0.25,48,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
5263,1969,CA,"128 
",94583,1,0.25,48,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
50869,1964,NY,"55 
",12601,1,0.25,48,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
34410,1967,WI,"190 
",53203,1,0.25,48,STEEL,PLASTIC,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
46367,1965,TN,"99 
",38101,0.75,8,48,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
2464,1969,FL,"11 
",33409,0.75,8,48,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
34324,1967,WI,"190 
",53203,0.75,8,48,STEEL,PLASTIC,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
44881,1965,MI,"302 
",49201,1,8,48,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12035,1968,MI,"302 
",49201,1,0.25,48,BRASS,COPPER,STEEL,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,PULLED OUT
58714,1963,WY,"1304 
",84145,0.75,8,48,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,NATURAL FORCES,LEAKED THROUGH SEAL
35026,1967,MN,"271 
",55402,1,0.5,48,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
37583,1966,KY,"142 
",40202,0.75,8,48,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
52547,1964,HI,"13 
",96814,1,8,48,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
23868,1968,WI,"190 
",53203,1,0.5,48,BRASS,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
25668,1967,MI,"302 
",49201,1,0.25,48,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
52061,1964,MI,"302 
",49201,1,0.25,48,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
5477,1969,PA,"124 
",19612,0.75,6,48,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,PULLED OUT
45217,1965,MI,"302 
",49201,1,0.25,48,STEEL,COPPER,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
11873,1968,MI,"302 
",49201,1,0.25,48,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
34412,1967,WI,"190 
