ID,YEAR_INSTALLED,FAILURE_STATE,Altitude (m),HQ_ADDRESS_ZIP,PIPE - 1 DIA,PIPE - 2 DIA,Service Time(Years),FITTING_MATERIAL_TEXT,PIPE - 1 MATERIAL,PIPE - 2 MATERIAL,MF_INVOLVED_TEXT,MF_TYPE_TEXT,LEAK_LOCATION_A_TEXT,LEAK_LOCATION_B_TEXT,LEAK_LOCATION_C_TEXT,MANUFACTURE,CAUSE OF LEAK,LEAK_OCCURRED_TEXT
",53203,0.75,1.5,50,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
61973,1961,MN,"256 
",55401,0.75,1.75,50,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
16517,1966,VA,"25 
",20080,0.75,2,50,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57889,1961,MI,"302 
",49201,0.75,2,50,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
11827,1966,MI,"302 
",49201,0.75,2,50,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
54117,1962,IN,"195 
",46410,0.75,2,50,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
9778,1967,WI,"190 
",53203,0.75,1.75,50,STEEL,STEEL,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,LEAKED THROUGH SEAL
50988,1962,OH,"175 
",45202,0.75,2,50,BRASS,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC,EXCAVATION DAMAGE,PULLED OUT
42432,1964,VA,"25 
",20080,0.75,1.5,50,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57988,1961,TX,"11 
",78415,0.75,1.75,50,STEEL,COPPER,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
45838,1963,IN,"119 
",47708,0.75,2,50,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
25224,1965,NY,"21 
",10003,0.75,1.5,50,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
36447,1964,MI,"302 
",49201,0.75,2,50,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
6713,1967,TX,"209 
",78205,0.75,1.75,50,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
57050,1961,OH,"175 
",45202,0.75,1.5,50,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,CORROSION,LEAKED THROUGH SEAL
2762,1967,MO,"160 
",63101,0.75,2,50,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
56147,1962,OH,"197 
",43566,0.75,1.75,50,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
56580,1962,MN,"271 
",55402,0.75,1.75,50,STEEL,STEEL,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
1853,1967,MI,"302 
",49201,0.75,2,50,STEEL,COPPER,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58602,1961,TN,"99 
",38101,0.75,1.75,50,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
49446,1963,MO,"381 
",65801,0.75,1.5,50,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
26529,1965,NM,"1632 
",87109,0.75,2,50,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
25338,1965,NY,"21 
",10003,0.75,1.5,50,STEEL,CAST/WROUGHT IRON,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
50449,1963,ND,"271 
",55402,0.75,1.75,50,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
14466,1966,CA,"128 
",94583,0.75,2,50,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
44969,1963,MI,"302 
",49201,0.75,1.75,50,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
35097,1965,IL,"157 
",62234,0.75,1.75,50,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
12661,1966,MO,"160 
",63101,0.75,1.5,50,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EXCAVATION DAMAGE,LEAKED THROUGH SEAL
27512,1965,WY,"554 
",58501,0.75,1.75,50,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
30948,1965,PA,"124 
",19612,0.75,2,50,STEEL,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
57789,1961,MI,"302 
",49201,0.75,2,50,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
26073,1965,MI,"302 
",49201,0.75,2,50,STEEL,COPPER,COPPER,STAB,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
47837,1963,CA,"5 
",94107,0.75,1.75,50,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
28141,1965,NY,"93 
",10965,0.75,1.75,50,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
12913,1966,KY,"142 
",40202,0.75,1.75,50,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
58635,1961,MI,"184 
",48161,0.75,1.75,50,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
1884,1967,MI,"302 
",49201,0.75,1.75,50,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER,PULLED OUT
12700,1966,MO,"160 
",63101,0.75,1.5,50,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EXCAVATION DAMAGE,PULLED OUT
34531,1965,WI,"190 
",53203,0.75,1.75,50,STEEL,STEEL,COPPER,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
24777,1965,OH,"223 
",43215,0.75,1.75,50,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
26762,1965,MO,"160 
",63101,0.75,2,50,PLASTIC,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,OTHER,LEAKED THROUGH BODY
1296,1967,NY,"21 
",10003,0.75,2,50,STEEL,COPPER,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,PULLED OUT
9879,1967,WI,"190 
",53203,0.75,2,50,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
9835,1967,WI,"190 
",53203,0.75,1.5,50,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
34670,1965,CT,"22 
",6037,0.75,1.5,50,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
14087,1966,NY,"93 
",10965,0.75,1.75,50,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
57993,1961,TX,"11 
",78415,0.75,1.75,50,STEEL,COPPER,COPPER,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
8841,1967,VA,"25 
",20080,0.75,2,50,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
38590,1964,OH,"255 
",43055,0.75,1.75,50,STEEL,STEEL,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
9800,1967,WI,"190 
",53203,0.75,1.75,50,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
34508,1965,WI,"190 
",53203,0.75,1.75,50,BRASS,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
42962,1964,WI,"190 
",53203,0.75,1.75,50,STEEL,PLASTIC,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
10234,1967,KS,"325 
",66213,0.75,1.5,50,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
11911,1966,MI,"302 
",49201,0.75,2,50,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,PULLED OUT
12582,1966,MO,"160 
",63101,0.75,2,50,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,OUTSIDE,METER SET,OTHER,EQUIPMENT,LEAKED THROUGH BODY
42185,1963,VA,"25 
",20080,0.75,1.5,51,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
29722,1964,NC,"208 
",28210,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
28222,1964,NY,"93 
",10965,0.75,1,51,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
42964,1963,WI,"190 
",53203,0.75,1.25,51,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
11980,1965,MI,"302 
",49201,0.75,1.5,51,BRASS,COPPER,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
8418,1966,VA,"25 
",20080,0.75,1.5,51,BRASS,COPPER,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
56964,1960,MA,"60 
",2451,0.75,1,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,WALWORTH,INCORRECT OPERATION,LEAKED THROUGH SEAL
61956,1960,MN,"256 
",55401,0.75,1.25,51,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
36347,1963,MI,"302 
",49201,0.75,1.25,51,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
59617,1960,IN,"195 
",46410,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SLEEVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,OTHER,LEAKED THROUGH SEAL
27529,1964,MT,"554 
",58501,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
62001,1960,MN,"256 
",55401,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
8589,1966,VA,"25 
",20080,0.75,1.25,51,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
36327,1963,MI,"302 
",49201,0.75,1.25,51,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
29206,1964,PA,"16 
",19122,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
14085,1965,NY,"93 
",10965,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25674,1964,MI,"302 
",49201,0.75,1.5,51,STEEL,COPPER,STEEL,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
31774,1964,VA,"25 
",20080,0.75,1.25,51,BRASS,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
52187,1961,FL,"44 
",32514,0.75,1.25,51,BRASS,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
50444,1962,ND,"271 
",55402,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,PULLED OUT
32170,1964,MD,"25 
",20080,0.75,1.5,51,PLASTIC,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
50696,1962,IL,"147 
",61602,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
36142,1963,NY,"21 
",10003,0.75,1,51,STEEL,STEEL,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH BODY
35091,1964,IL,"157 
",62234,0.75,1.25,51,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
37429,1963,TN,"219 
",37091,0.75,1,51,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
57926,1960,MI,"302 
",49201,0.75,1.5,51,PLASTIC,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
12004,1965,MI,"302 
",49201,0.75,1.25,51,BRASS,COPPER,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
17175,1965,MD,"25 
",20080,0.75,1.25,51,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58634,1960,MI,"184 
",48161,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
68,1967,TN,"99 
",38101,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,AMERICAN (AMERICAN METER; ELSTER AMERICAN METER),EQUIPMENT,LEAKED THROUGH SEAL
45257,1962,MI,"302 
",49201,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
41392,1963,PA,"124 
",19612,0.75,1.5,51,PLASTIC,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
15161,1965,NC,"208 
",28210,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
44808,1962,NY,"21 
",10003,0.75,1.25,51,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
2881,1966,MO,"160 
",63101,0.75,1.25,51,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
43713,1963,IL,"157 
",62234,0.75,1.5,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
6331,1966,NY,"81 
",14649,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,EQUIPMENT,LEAKED THROUGH SEAL
50697,1962,IL,"147 
",61602,0.75,1.25,51,STEEL,STEEL,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
42971,1963,WI,"190 
",53203,0.75,1,51,STEEL,STEEL,COPPER,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
26612,1964,LA,"28 
",70805,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
12536,1965,TN,"104 
",38301,0.75,1.5,51,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12579,1965,MO,"160 
",63101,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
34540,1964,WI,"190 
",53203,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25942,1964,MI,"302 
",49201,0.75,1.5,51,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
11737,1965,MI,"302 
",49201,0.75,1.5,51,BRASS,COPPER,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
26091,1964,MI,"302 
",49201,0.75,1.5,51,STEEL,COPPER,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
11823,1965,MI,"302 
",49201,0.75,1.5,51,BRASS,COPPER,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
51492,1961,NY,"21 
",10003,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,OTHER,LEAKED THROUGH BODY
26098,1964,MI,"302 
",49201,0.75,1.5,51,PLASTIC,PLASTIC,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12541,1965,TN,"104 
",38301,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
48753,1962,CO,"1593 
",80202,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25667,1964,MI,"302 
",49201,0.75,1.5,51,STEEL,COPPER,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
26690,1964,IN,"119 
",47708,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
15184,1965,SC,"208 
",28210,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
25541,1964,NY,"21 
",10003,0.75,1.5,51,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
13014,1965,TN,"99 
",38101,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
9785,1966,WI,"190 
",53203,0.75,1,51,STEEL,PLASTIC,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
15159,1965,NC,"208 
",28210,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
3781,1966,OH,"255 
",43055,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
44427,1962,NY,"21 
",10003,0.75,1.5,51,PLASTIC,PLASTIC,PLASTIC,STAB,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH BODY
2736,1966,MO,"160 
",63101,0.75,1.5,51,STEEL,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
51840,1961,MI,"302 
",49201,0.75,1.25,51,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
3538,1966,ND,"554 
",58501,0.75,1.25,51,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CONTINENTAL (CONTINENTAL INDUSTRIES),NATURAL FORCES,PULLED OUT
43065,1963,WI,"190 
",53203,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
58520,1960,TN,"99 
",38101,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
43103,1963,WI,"190 
",53203,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
61045,1960,SC,"62 
",29033,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
42049,1963,MD,"25 
",20080,0.75,1.5,51,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
683,1966,OH,"223 
",43215,0.75,1.25,51,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),CORROSION,LEAKED THROUGH BODY
23910,1965,WI,"190 
",53203,0.75,1,51,STEEL,COPPER,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
6370,1966,NY,"81 
",14649,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
2813,1966,MO,"160 
",63101,0.75,1.25,51,STEEL,STEEL,COPPER,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
48655,1962,NC,"208 
",28210,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
12801,1965,MO,"160 
",63101,0.75,1.5,51,STEEL,COPPER,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH BODY
58687,1960,WY,"1304 
",84145,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,INCORRECT OPERATION,LEAKED THROUGH SEAL
26925,1964,MO,"160 
",63101,0.75,1.25,51,STEEL,STEEL,COPPER,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
43871,1962,MA,"90 
",1581,0.75,1.25,51,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,MUELLER,OTHER,LEAKED THROUGH SEAL
45127,1962,MI,"302 
",49201,0.75,1.25,51,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
37548,1963,KY,"142 
",40202,0.75,1.5,51,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,PULLED OUT
57326,1960,NY,"21 
",10003,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
34515,1964,WI,"190 
",53203,0.75,1,51,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
52215,1961,AK,0.305,99519,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,NATURAL FORCES,PULLED OUT
34749,1964,IL,"330 
",51102,0.75,1.5,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
31918,1964,VA,"25 
",20080,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
35352,1963,OH,"175 
",45202,0.75,1.25,51,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),NATURAL FORCES,PULLED OUT
38806,1963,IL,"259 
",60507,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
43453,1963,IA,"330 
",51102,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
24594,1964,MA,"319 
",1201,0.75,1.5,51,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
50964,1961,OH,"175 
",45202,0.75,1.25,51,BRASS,COPPER,COPPER,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC,CORROSION,LEAKED THROUGH SEAL
57901,1960,MI,"302 
",49201,0.75,1.25,51,PLASTIC,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
52550,1961,HI,"13 
",96814,0.75,1,51,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC,OTHER,LEAKED THROUGH SEAL
55012,1961,CO,"1593 
",80202,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
28232,1964,NY,"93 
",10965,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57047,1960,OH,"175 
",45202,0.75,1.25,51,STEEL,PLASTIC,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,CHICAGO,EXCAVATION DAMAGE,PULLED OUT
26093,1964,MI,"302 
",49201,0.75,1.5,51,STEEL,COPPER,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,ABOVEGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
9664,1966,MD,"25 
",20080,0.75,1.5,51,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35687,1963,VA,"28 
",23836,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
24393,1965,IL,"157 
",62234,0.75,1.25,51,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
6316,1966,NY,"81 
",14649,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,EQUIPMENT,LEAKED THROUGH SEAL
44080,1962,OH,"221 
",43216,0.75,1.25,51,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),OTHER,LEAKED THROUGH SEAL
11580,1965,MI,"302 
",49201,0.75,1.5,51,BRASS,COPPER,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
6465,1966,NY,"81 
",14649,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
16679,1965,VA,"25 
",20080,0.75,1.5,51,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
44810,1962,NY,"21 
",10003,0.75,1.25,51,PLASTIC,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,METFIT,CORROSION,LEAKED THROUGH SEAL
34553,1964,WI,"190 
",53203,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
10431,1966,IL,"157 
",62234,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
14475,1965,CA,"128 
",94583,0.75,1.5,51,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
61924,1960,MT,"1152 
",59403,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,NATURAL FORCES,LEAKED THROUGH SEAL
58689,1960,WY,"1304 
",84145,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,NATURAL FORCES,LEAKED THROUGH SEAL
36661,1963,MI,"302 
",49201,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,ABOVEGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
36115,1963,NY,"21 
",10003,0.75,1.5,51,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
12836,1965,MO,"160 
",63101,0.75,1.5,51,STEEL,COPPER,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
30066,1964,NH,"109 
",3053,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
25494,1964,NY,"21 
",10003,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
9153,1966,VA,"25 
",20080,0.75,1.5,51,STEEL,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
5066,1966,CA,"128 
",94583,0.75,1.25,51,STEEL,STEEL,STEEL,STAB,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
6007,1966,NC,"208 
",28210,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
28205,1964,NY,"93 
",10965,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
39091,1963,NY,"93 
",10965,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
43202,1963,WI,"190 
",53203,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,MUELLER,EQUIPMENT,LEAKED THROUGH SEAL
8828,1966,VA,"25 
",20080,0.75,1.5,51,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
52388,1961,PA,"326 
",15212,0.75,1.25,51,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
46729,1962,MN,"63 
",77002,0.75,1.5,51,STEEL,STEEL,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,PULLED OUT
1757,1966,MI,"302 
",49201,0.75,1.5,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14048,1965,NY,"93 
",10965,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
30822,1964,PA,"124 
",19612,0.75,1.5,51,STEEL,COPPER,COPPER,STAB,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,MERCO,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH BODY
45101,1962,MI,"302 
",49201,0.75,1.5,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
3861,1966,IL,"211 
",60085,0.75,1.25,51,STEEL,STEEL,STEEL,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25295,1964,NY,"21 
",10003,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
36143,1963,NY,"21 
",10003,0.75,1,51,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
26079,1964,MI,"302 
",49201,0.75,1.25,51,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57933,1960,MI,"302 
",49201,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,TRANSITION FITTING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
50303,1962,SD,"330 
",51102,0.75,1.25,51,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
34327,1964,WI,"190 
",53203,0.75,1,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
12926,1965,KY,"142 
",40202,0.75,1.25,51,COMBINATION PLASTIC AND STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,MATERIAL OR WELDS/FUSIONS,PULLED OUT
40826,1963,VA,"298 
",24016,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
29018,1964,PA,"16 
",19122,0.75,1,51,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
55039,1961,CO,"1593 
",80202,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,CHICAGO,EQUIPMENT,LEAKED THROUGH SEAL
536,1966,OH,"175 
",45202,0.75,1,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),NATURAL FORCES,LEAKED THROUGH SEAL
57906,1960,MI,"302 
",49201,0.75,1.25,51,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
43649,1963,MN,"271 
",55402,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
6831,1966,NJ,"26 
",8037,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
9429,1966,VA,"25 
",20080,0.75,1.5,51,BRASS,COPPER,COPPER,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
46053,1962,KY,"142 
",40202,0.75,1.25,51,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,CONTINENTAL (CONTINENTAL INDUSTRIES),MATERIAL OR WELDS/FUSIONS,PULLED OUT
26096,1964,MI,"302 
",49201,0.75,1.5,51,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14058,1965,NY,"93 
",10965,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
24040,1965,CT,"22 
",6037,0.75,1.5,51,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
1039,1966,NY,"21 
",10003,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
58686,1960,WY,"1304 
",84145,0.75,1,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,OTHER,LEAKED THROUGH SEAL
15555,1965,VA,"298 
",24016,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
2760,1966,MO,"160 
",63101,0.75,1,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EXCAVATION DAMAGE,LEAKED THROUGH BODY
8193,1966,MD,"25 
",20080,0.75,1.5,51,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25661,1964,MI,"302 
",49201,0.75,1.5,51,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
6561,1966,TX,"209 
",78205,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
10297,1966,ND,"271 
",55402,0.75,1,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EQUIPMENT,PULLED OUT
27742,1964,NJ,"12 
",7719,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,MUELLER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43900,1962,MA,"319 
",1201,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
40840,1963,NC,"43 
",27801,0.75,1.25,51,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
57261,1960,NY,"21 
",10003,0.75,1.5,51,STEEL,COPPER,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,CORROSION,LEAKED THROUGH BODY
49765,1962,VA,"9 
",23464,0.75,1.25,51,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57714,1960,MI,"302 
",49201,0.75,1.5,51,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
31574,1964,VA,"25 
",20080,0.75,1.5,51,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51538,1961,NY,"21 
",10003,0.75,1,51,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,CORROSION,LEAKED THROUGH BODY
16602,1965,VA,"25 
",20080,0.75,1.5,51,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25260,1964,NY,"21 
",10003,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
31752,1964,MD,"25 
",20080,0.75,1.25,51,PLASTIC,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
8601,1966,VA,"25 
",20080,0.75,1.5,51,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
59816,1960,CA,"0 
",94177,0.75,1.25,51,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,INCORRECT OPERATION,LEAKED THROUGH BODY
49948,1962,WI,"190 
",53203,0.75,1.25,51,STEEL,COPPER,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
11962,1965,MI,"302 
",49201,0.75,1.5,51,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14472,1965,CA,"128 
",94583,0.75,1.25,51,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
39063,1963,NY,"93 
",10965,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,INSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
9838,1966,WI,"190 
",53203,0.75,1,51,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
40351,1963,SC,"208 
",28210,0.75,1,51,STEEL,STEEL,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
6323,1966,NY,"81 
",14649,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,MUELLER,INCORRECT OPERATION,LEAKED THROUGH SEAL
8607,1966,VA,"25 
",20080,0.75,1.5,51,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
50384,1962,KS,"329 
",66214,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NORMAC (NORTON MCMURRAY),NATURAL FORCES,LEAKED THROUGH SEAL
27363,1964,TN,"99 
",38101,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36467,1963,MI,"302 
",49201,0.75,1.5,51,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,PULLED OUT
51558,1961,NY,"21 
",10003,0.75,1.25,51,STEEL,STEEL,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,OTHER,LEAKED THROUGH BODY
52211,1961,AK,0.305,99519,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,PULLED OUT
50510,1962,MN,"271 
",55402,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
1778,1966,MI,"302 
",49201,0.75,1.25,51,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58790,1960,NJ,"12 
",7719,0.75,1,51,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
40933,1963,NJ,"26 
",8037,0.75,1.5,51,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
45012,1962,MI,"302 
",49201,0.75,1.25,51,STEEL,STEEL,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
29741,1964,NC,"208 
",28210,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58691,1960,WY,"1304 
",84145,0.75,1.25,51,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNAVAILABLE,NATURAL FORCES,LEAKED THROUGH SEAL
25571,1964,NY,"21 
",10003,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
43004,1963,WI,"190 
",53203,0.75,1.25,51,BRASS,PLASTIC,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
29703,1964,NC,"208 
",28210,0.75,1,51,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14464,1965,CA,"128 
",94583,0.75,1.5,51,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
34677,1964,CT,"22 
",6037,0.75,1,51,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
37235,1963,IA,"224 
",52401,0.75,1.25,51,STEEL,DUCTILE IRON,DUCTILE IRON,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
58222,1960,ID,"837 
",83709,0.75,1.25,51,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN - ON FITTING - RM - CHINA,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH BODY
36737,1963,AK,0.3048,99503,0.75,1.5,51,STEEL,COPPER,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
54974,1961,CO,"1593 
",80202,0.75,1.25,51,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,PULLED OUT
31691,1963,VA,"25 
",20080,0.75,1,52,BRASS,COPPER,CAST/WROUGHT IRON,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
52757,1960,KY,"146 
",40232,0.75,0.75,52,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
61984,1959,MN,"256 
",55401,0.75,0.75,52,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
35943,1962,NY,"21 
",10003,0.75,0.5,52,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
38311,1962,NY,"188 
",14221,0.75,0.75,52,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,ABOVEGROUND,OUTSIDE,METER SET,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
2026,1965,MI,"302 
",49201,0.75,0.75,52,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
35417,1962,KY,"322 
",40512,0.75,0.75,52,STEEL,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
39072,1962,NY,"93 
",10965,0.75,0.75,52,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
25730,1963,MI,"302 
",49201,0.75,0.75,52,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
24078,1964,IL,"330 
",51102,0.75,0.75,52,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
8824,1965,VA,"25 
",20080,0.75,0.75,52,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25298,1963,NY,"21 
",10003,0.75,1,52,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
17719,1964,MD,"25 
",20080,0.75,1,52,PLASTIC,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
26172,1963,NJ,"45 
",7083,0.75,0.75,52,BRASS,STEEL,COPPER,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
9850,1965,WI,"190 
",53203,0.75,0.75,52,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),EXCAVATION DAMAGE,PULLED OUT
5967,1965,NC,"208 
",28210,0.75,0.75,52,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
42724,1962,VA,"25 
",20080,0.75,0.75,52,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
43066,1962,WI,"190 
",53203,0.75,0.5,52,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
36607,1962,MI,"302 
",49201,0.75,0.75,52,BRASS,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
39003,1962,CT,"42 
",6360,0.75,0.5,52,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
239,1966,IL,"157 
",62234,0.75,0.5,52,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
35134,1963,IL,"157 
",62234,0.75,0.75,52,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
42314,1962,MD,"25 
",20080,0.75,1,52,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
28459,1963,CA,"128 
",94583,0.75,1,52,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
53328,1960,MS,"177 
