ID,YEAR_INSTALLED,FAILURE_STATE,Altitude (m),HQ_ADDRESS_ZIP,PIPE - 1 DIA,PIPE - 2 DIA,Service Time(Years),FITTING_MATERIAL_TEXT,PIPE - 1 MATERIAL,PIPE - 2 MATERIAL,MF_INVOLVED_TEXT,MF_TYPE_TEXT,LEAK_LOCATION_A_TEXT,LEAK_LOCATION_B_TEXT,LEAK_LOCATION_C_TEXT,MANUFACTURE,CAUSE OF LEAK,LEAK_OCCURRED_TEXT
",20080,0.5,0.75,59,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
6625,1958,TX,"209 
",78205,0.5,0.75,59,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
31952,1956,MD,"25 
",20080,0.5,0.75,59,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51764,1953,MI,"302 
",49201,0.5,1,59,STEEL,COPPER,COPPER,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
3734,1958,NJ,"12 
",7719,0.5,0.5,59,STEEL,STEEL,STEEL,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
25791,1956,MI,"302 
",49201,0.5,0.75,59,PLASTIC,PLASTIC,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
23934,1957,WI,"190 
",53203,0.5,0.75,59,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
51912,1953,MI,"302 
",49201,0.5,0.75,59,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51868,1953,MI,"302 
",49201,0.5,1,59,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
160,1959,MA,"69 
",2720,0.5,0.75,59,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
28447,1956,CA,"128 
",94583,0.5,0.75,59,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
27672,1956,NY,"188 
",14221,0.5,0.75,59,STEEL,STEEL,PLASTIC,NUT FOLLOWER,TRANSITION FITTING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
44631,1954,NY,"21 
",10003,0.5,0.75,59,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
31996,1956,MD,"25 
",20080,0.5,0.5,59,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51801,1953,MI,"302 
",49201,0.5,0.75,59,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
37455,1955,KY,"142 
",40202,0.5,0.75,59,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,STAB,RISER,ABOVEGROUND,OUTSIDE,METER SET,OTHER,MATERIAL OR WELDS/FUSIONS,PULLED OUT
25381,1956,NY,"21 
",10003,0.5,0.75,59,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
25796,1956,MI,"302 
",49201,0.5,0.75,59,PLASTIC,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
25804,1956,MI,"302 
",49201,0.5,0.75,59,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
28454,1955,CA,"128 
",94583,0.5,0.5,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
49934,1953,WI,"190 
",53203,0.5,0.25,60,STEEL,COPPER,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
74,1958,NJ,"12 
",7719,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
27588,1955,PA,"188 
",14221,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
2841,1957,MO,"160 
",63101,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
1323,1957,NY,"21 
",10003,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
29417,1955,PA,"16 
",19122,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
10910,1956,OH,"223 
",43215,0.5,0.25,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),NATURAL FORCES,LEAKED THROUGH SEAL
25827,1955,MI,"302 
",49201,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14108,1956,CA,"128 
",94583,0.5,0.5,60,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
27159,1955,KY,"142 
",40202,0.5,0.25,60,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
32039,1955,DC,"25 
",20080,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
43442,1954,SD,"330 
",51102,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH SEAL
25972,1955,MI,"302 
",49201,0.5,0.5,60,STEEL,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
51711,1952,MI,"302 
",49201,0.5,0.5,60,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
39597,1954,NE,"318 
",68046,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
45219,1953,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
43432,1954,IA,"330 
",51102,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43654,1954,MN,"271 
",55402,0.5,0.5,60,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36656,1954,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
10709,1956,KY,"322 
",40512,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
45164,1953,MI,"302 
",49201,0.5,0.5,60,STEEL,COPPER,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
39544,1954,FL,"7 
",33601,0.5,0.5,60,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
43127,1954,WI,"190 
",53203,0.5,0.25,60,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
10385,1957,IL,"157 
",62234,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,EQUIPMENT,LEAKED THROUGH SEAL
49982,1953,WI,"190 
",53203,0.5,0.25,60,PLASTIC,STEEL,COPPER,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
47512,1953,OK,"370 
",73102,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
43234,1954,CT,"22 
",6037,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
2842,1957,MO,"160 
",63101,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
45191,1953,MI,"302 
",49201,0.5,0.5,60,BRASS,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
26119,1955,MI,"302 
",49201,0.5,0.25,60,STEEL,STEEL,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
5106,1957,CA,"128 
",94583,0.5,0.5,60,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
11876,1956,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
41365,1954,PA,"124 
",19612,0.5,0.5,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
42483,1954,VA,"25 
",20080,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,INSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12954,1956,KY,"142 
",40202,0.5,0.25,60,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
1292,1957,NY,"21 
",10003,0.5,0.25,60,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH BODY
2508,1957,NM,"1632 
",87109,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
36402,1954,MI,"302 
",49201,0.5,0.25,60,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,PULLED OUT
7064,1957,TX,"218 
",78746,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
54164,1952,OK,"370 
",73102,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),INCORRECT OPERATION,LEAKED THROUGH SEAL
32271,1955,MD,"25 
",20080,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
1628,1957,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58673,1951,SD,"554 
",58501,0.5,0.25,60,STEEL,STEEL,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,NATURAL FORCES,LEAKED THROUGH SEAL
25792,1955,MI,"302 
",49201,0.5,0.5,60,STEEL,CAST/WROUGHT IRON,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
14490,1956,CA,"128 
",94583,0.5,0.5,60,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
10996,1956,VA,"28 
",23836,0.5,0.25,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
12038,1956,MI,"302 
",49201,0.5,0.5,60,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
6340,1957,NY,"81 
",14649,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,MUELLER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43067,1954,WI,"190 
",53203,0.5,0.25,60,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
16590,1956,VA,"25 
",20080,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
52021,1952,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
54327,1952,CA,"5 
",94107,0.5,0.25,60,PLASTIC,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
43150,1954,WI,"190 
",53203,0.5,0.5,60,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
12675,1956,MO,"160 
",63101,0.5,0.5,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,OTHER OUTSIDE FORCE DAMAGE,PULLED OUT
5204,1957,CA,"128 
",94583,0.5,0.5,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
11684,1956,MI,"302 
",49201,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
24090,1956,IA,"330 
",51102,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
46209,1953,TN,"99 
",38101,0.5,0.25,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
38888,1954,IL,"259 
",60507,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
45086,1953,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12616,1956,MO,"160 
",63101,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
44500,1953,NY,"21 
",10003,0.5,0.25,60,BRASS,STEEL,STEEL,BOLTED,COUPLING,ABOVEGROUND,INSIDE,MAIN-TO-MAIN,CENTRAL PLASTICS (GEORG FISCHER CENTRAL PLASTICS; CENTRAL),EQUIPMENT,LEAKED THROUGH BODY
17120,1956,VA,"25 
",20080,0.5,0.5,60,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12966,1956,TN,"99 
",38101,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36441,1954,MI,"302 
",49201,0.5,0.25,60,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
36260,1954,MI,"302 
",49201,0.5,0.5,60,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,PULLED OUT
51889,1952,MI,"302 
",49201,0.5,0.25,60,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
30061,1955,NH,"109 
",3053,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
5203,1957,CA,"128 
",94583,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
133,1958,MO,"381 
",65801,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
1225,1957,NY,"21 
",10003,0.5,0.25,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
3428,1957,TN,"99 
",38101,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
38165,1954,MT,"554 
",58501,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,MUELLER,NATURAL FORCES,PULLED OUT
39050,1954,NY,"93 
",10965,0.5,0.25,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
18269,1956,DC,"25 
",20080,0.5,0.25,60,STEEL,CAST/WROUGHT IRON,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
9042,1957,VA,"25 
",20080,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
11657,1956,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,STEEL,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
43045,1954,WI,"190 
",53203,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43031,1954,WI,"190 
",53203,0.5,0.5,60,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35253,1954,MA,"90 
",1581,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,CORROSION,LEAKED THROUGH BODY
36585,1954,MI,"302 
",49201,0.5,0.25,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
40930,1954,NJ,"26 
",8037,0.5,0.5,60,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
60256,1951,PA,"16 
",19122,0.5,0.25,60,STEEL,STEEL,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
11632,1956,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,,OUTSIDE,METER SET,UNKNOWN,INCORRECT OPERATION,PULLED OUT
57471,1951,NY,"21 
",10003,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNAVAILABLE,EQUIPMENT,LEAKED THROUGH SEAL
17859,1956,MD,"25 
",20080,0.5,0.5,60,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
32098,1955,VA,"25 
",20080,0.5,0.5,60,BRASS,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
27520,1955,ND,"554 
",58501,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,PULLED OUT
44831,1953,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
36593,1954,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
6390,1957,NY,"81 
",14649,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
8760,1957,VA,"25 
",20080,0.5,0.25,60,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
51777,1952,MI,"302 
",49201,0.5,0.5,60,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,PULLED OUT
9586,1957,MD,"25 
",20080,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
26128,1955,MI,"302 
",49201,0.5,0.5,60,STEEL,COPPER,COPPER,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
43402,1954,CT,"22 
",6037,0.5,0.25,60,STEEL,STEEL,CAST/WROUGHT IRON,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
28690,1955,PA,"124 
",19612,0.5,0.25,60,STEEL,STEEL,CAST/WROUGHT IRON,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
13255,1956,MT,"554 
",58501,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
12749,1956,MO,"160 
",63101,0.5,0.25,60,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
25973,1955,MI,"302 
",49201,0.5,0.5,60,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
1356,1957,MI,"302 
",49201,0.5,0.25,60,BRASS,STEEL,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12810,1956,MO,"160 
",63101,0.5,0.5,60,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EXCAVATION DAMAGE,PULLED OUT
25836,1955,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
42742,1954,VA,"25 
",20080,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
1194,1957,NY,"21 
",10003,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,INSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
25977,1955,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
49967,1953,WI,"190 
",53203,0.5,0.25,60,STEEL,STEEL,COPPER,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,LEAKED THROUGH SEAL
43684,1954,MN,"271 
",55402,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
31778,1955,VA,"25 
",20080,0.5,0.5,60,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
34536,1955,WI,"190 
",53203,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
26934,1955,MO,"160 
",63101,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
26554,1955,HI,0,96802,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER,LEAKED THROUGH SEAL
38140,1954,SD,"554 
",58501,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
14492,1956,CA,"128 
",94583,0.5,0.5,60,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
42571,1954,VA,"25 
",20080,0.5,0.5,60,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
30750,1955,MO,"381 
",65801,0.5,0.25,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
36627,1954,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
187,1958,IL,"157 
",62234,0.5,0.5,60,PLASTIC,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25835,1955,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
10945,1956,PA,"289 
",15317,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH BODY
24392,1956,IL,"157 
",62234,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EXCAVATION DAMAGE,PULLED OUT
26908,1955,MO,"160 
",63101,0.5,0.25,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,EXCAVATION DAMAGE,LEAKED THROUGH BODY
9147,1957,VA,"25 
",20080,0.5,0.5,60,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
11700,1956,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
25445,1955,NY,"21 
",10003,0.5,0.5,60,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
26748,1955,MO,"160 
",63101,0.5,0.5,60,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,OTHER,LEAKED THROUGH BODY
9803,1957,WI,"190 
",53203,0.5,0.25,60,STEEL,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
45088,1953,MI,"302 
",49201,0.5,0.5,60,STEEL,STEEL,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
40489,1954,CO,"1593 
",80202,0.5,0.25,60,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25054,1954,NY,"21 
",10003,0.5,8,61,STEEL,PLASTIC,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
12001,1955,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
58210,1950,TN,"129 
",38343,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,NATURAL FORCES,LEAKED THROUGH SEAL
6700,1956,TX,"209 
",78205,0.25,8,61,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
58678,1950,SD,"554 
",58501,0.25,8,61,STEEL,STEEL,STEEL,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,NATURAL FORCES,PULLED OUT
27533,1954,ND,"554 
",58501,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH SEAL
208,1957,IL,"157 
",62234,0.25,8,61,STEEL,STEEL,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH BODY
10062,1956,CT,"22 
",6037,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
9427,1956,VA,"25 
",20080,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
227,1957,IL,"157 
",62234,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
34488,1954,WI,"190 
",53203,0.25,8,61,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
3804,1956,NY,"81 
",14649,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
42972,1953,WI,"190 
",53203,0.25,8,61,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25201,1954,NY,"21 
",10003,0.25,6,61,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
12099,1955,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12037,1955,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
41591,1953,VA,"8 
",23452,0.25,8,61,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36660,1953,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
26114,1954,MI,"302 
",49201,0.5,0.25,61,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
26540,1954,NM,"1632 
",87109,0.25,8,61,STEEL,STEEL,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
56356,1951,IA,"330 
",51102,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,INSIDE,METER SET,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
26107,1954,MI,"302 
",49201,0.5,0.25,61,STEEL,COPPER,COPPER,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
28477,1954,CA,"128 
",94583,0.5,0.25,61,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
12106,1955,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
61194,1950,TX,"218 
",78746,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NORMAC,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43155,1953,WI,"190 
",53203,0.25,8,61,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
6293,1956,NY,"81 
",14649,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
6052,1956,CO,"1593 
",80202,0.25,8,61,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
9155,1956,VA,"25 
",20080,0.25,8,61,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
12692,1955,MO,"160 
",63101,0.25,8,61,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH BODY
60328,1950,PA,"16 
",19122,0.25,6,61,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,NATURAL FORCES,LEAKED THROUGH SEAL
60547,1950,CO,"1593 
",80202,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,LEAKED THROUGH SEAL
34417,1954,WI,"190 
",53203,0.25,8,61,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
5345,1956,CA,"128 
",94583,0.25,8,61,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
52056,1951,MI,"302 
",49201,0.5,0.25,61,BRASS,COPPER,COPPER,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36637,1953,MI,"302 
",49201,0.25,8,61,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
61192,1950,TX,"218 
",78746,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NORMAC,EQUIPMENT,LEAKED THROUGH SEAL
34489,1954,WI,"190 
",53203,0.25,8,61,STEEL,STEEL,PLASTIC,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
6451,1956,NY,"81 
",14649,0.25,8,61,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,MUELLER,NATURAL FORCES,LEAKED THROUGH SEAL
7457,1956,PA,"124 
",19612,0.25,8,61,STEEL,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,MERCO,EQUIPMENT,LEAKED THROUGH SEAL
3559,1956,ND,"554 
",58501,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
57978,1950,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,COPPER,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
57514,1950,NY,"21 
",10003,0.25,8,61,BRASS,COPPER,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,ABOVEGROUND,INSIDE,SERVICE-TO-SERVICE,WELCHBAC,EQUIPMENT,LEAKED THROUGH BODY
57619,1950,NY,"21 
",10003,0.25,8,61,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
51534,1951,NY,"21 
",10003,0.25,6,61,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH BODY
2020,1956,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
32268,1954,VA,"25 
",20080,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
13020,1955,TN,"99 
",38101,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
27523,1954,ND,"554 
",58501,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
27522,1954,ND,"554 
",58501,0.25,6,61,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
32192,1954,VA,"25 
",20080,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,INSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
36130,1953,NY,"21 
",10003,0.25,6,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
11240,1955,NY,"21 
",10003,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH SEAL
1371,1956,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14493,1955,CA,"128 
",94583,0.5,8,61,PLASTIC,PLASTIC,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,INCORRECT OPERATION,LEAKED THROUGH SEAL
11995,1955,MI,"302 
",49201,0.5,8,61,BRASS,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
10039,1956,CT,"22 
",6037,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
36463,1953,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
6816,1956,NJ,"26 
",8037,0.25,8,61,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
8822,1956,DC,"25 
",20080,0.25,8,61,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
26160,1954,DE,"14 
",19801,0.25,8,61,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
9885,1956,WI,"190 
",53203,0.25,8,61,STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43092,1953,WI,"190 
",53203,0.25,8,61,BRASS,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51681,1951,NY,"21 
",10003,0.25,8,61,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
36403,1953,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
15194,1955,NC,"208 
",28210,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
6438,1956,NY,"81 
",14649,0.25,8,61,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
42744,1953,VA,"25 
",20080,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25853,1954,MI,"302 
",49201,0.5,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
1863,1956,MI,"302 
",49201,0.5,8,61,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12585,1955,MO,"160 
",63101,0.25,8,61,STEEL,STEEL,COPPER,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH BODY
7776,1956,VA,"25 
",20080,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
12986,1955,TN,"99 
",38101,0.25,8,61,COMBINATION PLASTIC AND STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
57777,1950,MI,"302 
",49201,0.5,8,61,STEEL,COPPER,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
15729,1955,MI,"183 
",48060,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",INCORRECT OPERATION,LEAKED THROUGH SEAL
58761,1950,NY,"188 
",14221,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,DRESSER,EQUIPMENT,LEAKED THROUGH SEAL
26109,1954,MI,"302 
",49201,0.5,0.25,61,BRASS,COPPER,COPPER,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
23845,1955,WI,"190 
",53203,0.25,8,61,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
30423,1954,TX,"218 
",78746,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
2847,1956,MO,"160 
",63101,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
57937,1950,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,PLASTIC,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
42818,1953,WI,"190 
",53203,0.25,8,61,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
9459,1956,MD,"25 
",20080,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
25825,1954,MI,"302 
",49201,0.5,8,61,STEEL,COPPER,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
52204,1951,FL,"44 
",32514,0.25,8,61,BRASS,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
34344,1954,WI,"190 
",53203,0.25,8,61,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
13173,1955,TN,"99 
",38101,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
56432,1951,KS,"329 
",66214,0.25,6,61,STEEL,STEEL,STEEL,BOLTED,SLEEVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,OTHER OUTSIDE FORCE DAMAGE,LEAKED THROUGH SEAL
5317,1956,CA,"128 
",94583,0.5,8,61,STEEL,STEEL,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
36643,1953,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
38139,1953,SD,"554 
",58501,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
34511,1954,WI,"190 
",53203,0.25,8,61,STEEL,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
17122,1955,VA,"25 
",20080,0.25,8,61,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
11976,1955,MI,"302 
",49201,0.25,8,61,STEEL,STEEL,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
8868,1956,DC,"25 
",20080,0.5,0.25,61,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
16622,1955,VA,"25 
",20080,0.5,0.25,61,BRASS,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
26928,1954,MO,"160 
",63101,0.25,8,61,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,EQUIPMENT,LEAKED THROUGH BODY
38483,1952,OH,"255 
",43055,0.25,4,62,STEEL,PLASTIC,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
6463,1955,NY,"81 
",14649,0.25,4,62,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
3440,1955,TN,"99 
",38101,0.25,6,62,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12506,1954,TN,"129 
",38343,0.25,4,62,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
50808,1950,MA,"90 
",1581,0.25,6,62,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
40197,1952,PA,"16 
",19122,0.25,4,62,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
51095,1950,OH,"221 
",43216,0.25,6,62,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
28298,1953,CA,"128 
",94583,0.25,6,62,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,RISER,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
1214,1955,NY,"21 
",10003,0.25,4,62,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH BODY
45825,1951,TN,"129 
",38343,0.25,4,62,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
53479,1950,NY,"188 
",14221,0.25,6,62,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,ABOVEGROUND,OUTSIDE,METER SET,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
1981,1955,MI,"302 
",49201,0.25,6,62,STEEL,STEEL,STEEL,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
51728,1950,MI,"302 
",49201,0.25,6,62,BRASS,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
53168,1950,TN,"99 
",38101,0.25,6,62,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
60536,1949,CO,"1593 
",80202,0.25,6,62,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
14785,1954,PA,"16 
",19122,0.25,4,62,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
6833,1955,NJ,"26 
",8037,0.25,4,62,STEEL,STEEL,STEEL,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
43151,1952,WI,"190 
",53203,0.25,6,62,STEEL,STEEL,STEEL,BOLTED,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
34534,1953,WI,"190 
",53203,0.25,6,62,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,OTHER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
6320,1955,NY,"81 
",14649,0.25,6,62,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
42358,1952,VA,"25 
",20080,0.25,6,62,COMBINATION PLASTIC AND STEEL,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
11872,1954,MI,"302 
",49201,0.25,6,62,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
53330,1950,MS,"177 
",75240,0.25,6,62,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
2714,1955,MO,"160 
",63101,0.25,6,62,STEEL,STEEL,PLASTIC,NUT FOLLOWER,ADAPTER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
14488,1954,CA,"128 
",94583,0.25,4,62,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,OTHER,LEAKED THROUGH SEAL
25840,1953,MI,"302 
",49201,0.25,6,62,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,ABOVEGROUND,OUTSIDE,METER SET,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
9671,1955,VA,"25 
",20080,0.25,6,62,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
16469,1954,VA,"25 
",20080,0.25,4,62,STEEL,STEEL,PLASTIC,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
6977,1955,CT,"63 
",6477,0.25,4,62,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
3429,1955,TN,"99 
",38101,0.25,6,62,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25960,1953,MI,"302 
",49201,0.25,6,62,PLASTIC,COPPER,PLASTIC,STAB,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
3778,1955,OH,"255 
",43055,0.25,6,62,STEEL,STEEL,STEEL,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,METER SET,UNKNOWN,CORROSION,LEAKED THROUGH BODY
9965,1955,CT,"22 
