ID,YEAR_INSTALLED,FAILURE_STATE,Altitude (m),HQ_ADDRESS_ZIP,PIPE - 1 DIA,PIPE - 2 DIA,Service Time(Years),FITTING_MATERIAL_TEXT,PIPE - 1 MATERIAL,PIPE - 2 MATERIAL,MF_INVOLVED_TEXT,MF_TYPE_TEXT,LEAK_LOCATION_A_TEXT,LEAK_LOCATION_B_TEXT,LEAK_LOCATION_C_TEXT,MANUFACTURE,CAUSE OF LEAK,LEAK_OCCURRED_TEXT
",38101,0.25,0.25,92,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25092,1923,NY,"21 
",10003,0.25,0.25,92,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
51554,1920,NY,"21 
",10003,0.25,0.25,92,BRASS,CAST/WROUGHT IRON,STEEL,BOLTED,SERVICE OR MAIN TEE,ABOVEGROUND,INSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH BODY
31083,1923,PA,"124 
",19612,0.25,0.25,92,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",NATURAL FORCES,LEAKED THROUGH SEAL
50182,1921,CT,"22 
",6037,0.25,0.25,92,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
25286,1922,NY,"21 
",10003,0.25,0.25,93,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,CENTRAL PLASTICS (GEORG FISCHER CENTRAL PLASTICS; CENTRAL),MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
50944,1895,OH,"175 
",45202,0.25,0.25,94,STEEL,CAST/WROUGHT IRON,COPPER,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,CORROSION,LEAKED THROUGH SEAL
41631,1920,VA,"8 
",23452,0.25,0.25,94,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
31686,1920,DC,"25 
",20080,0.25,0.25,95,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
1176,1922,NY,"21 
",10003,0.25,0.25,95,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
41424,1919,PA,"124 
",19612,0.25,0.25,95,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",CORROSION,LEAKED THROUGH SEAL
24130,1921,MO,"160 
",63101,0.25,0.25,95,STEEL,STEEL,STEEL,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH BODY
12645,1920,MO,"160 
",63101,0.25,0.25,96,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EXCAVATION DAMAGE,PULLED OUT
24160,1936,MO,"160 
",63101,0.25,0.25,97,BRASS,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
36250,1916,MI,"302 
",49201,0.25,0.25,98,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
45610,1914,PA,"320 
",15221,0.25,0.25,99,COMBINATION PLASTIC AND STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
44711,1925,NY,"21 
",10003,0.25,0.25,99,STEEL,STEEL,STEEL,BOLTED,VALVE,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
51601,1912,NY,"21 
",10003,0.25,0.25,100,STEEL,PLASTIC,PLASTIC,NUT FOLLOWER,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,OTHER,CORROSION,PULLED OUT
31748,1915,DC,"25 
",20080,0.25,0.25,100,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
27825,1915,LA,"3 
",70119,0.25,0.25,100,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),NATURAL FORCES,LEAKED THROUGH SEAL
14024,1915,OK,"370 
",73102,0.25,0.25,101,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
8748,1915,DC,"25 
",20080,0.25,0.25,102,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
24148,1914,MO,"160 
",63101,0.25,0.25,102,STEEL,STEEL,CAST/WROUGHT IRON,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
26964,1913,MO,"160 
",63101,0.25,0.25,102,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,KEROTEST,EQUIPMENT,LEAKED THROUGH SEAL
50431,1910,TX,"177 
",75240,0.25,0.25,103,STEEL,STEEL,STEEL,NUT FOLLOWER,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,EXCAVATION DAMAGE,PULLED OUT
16109,1912,PA,"124 
",19612,0.25,0.25,104,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
34892,1910,KS,"325 
",66213,0.25,0.25,105,STEEL,STEEL,STEEL,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,NATURAL FORCES,PULLED OUT
16273,1911,VA,"8 
",23452,0.25,0.25,105,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
44570,1907,NY,"21 
",10003,0.25,0.25,106,STEEL,STEEL,PLASTIC,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,CORROSION,LEAKED THROUGH BODY
12710,1908,MO,"160 
",63101,0.25,0.25,108,STEEL,STEEL,COPPER,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EQUIPMENT,LEAKED THROUGH BODY
45613,1905,PA,"320 
",15221,0.25,0.25,108,STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH BODY
50959,1903,OH,"175 
",45202,0.25,0.25,109,STEEL,CAST/WROUGHT IRON,CAST/WROUGHT IRON,BOLTED,OTHER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,DRESSER,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
49594,1904,PA,"124 
",19612,0.25,0.25,109,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
39412,1905,PA,"124 
",19612,0.25,0.25,109,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,PERFECTION,INCORRECT OPERATION,LEAKED THROUGH SEAL
48858,1903,NH,"54 
",3079,0.25,0.25,110,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
12632,1906,MO,"160 
",63101,0.25,0.25,110,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,RISER,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,OTHER,EXCAVATION DAMAGE,LEAKED THROUGH BODY
56287,1902,CT,"22 
",6037,0.25,0.25,110,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
51515,1900,NY,"21 
",10003,0.25,0.25,112,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
50945,1900,OH,"175 
",45202,0.25,0.25,112,BRASS,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,OTHER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,PULLED OUT
50427,1900,TX,"177 
",75240,0.25,0.25,113,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
45616,1900,PA,"320 
",15221,0.25,0.25,113,COMBINATION PLASTIC AND STEEL,STEEL,STEEL,OTHER COMPRESSION TYPE FITTING,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
35346,1901,OH,"175 
",45202,0.25,0.25,113,BRASS,COPPER,COPPER,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
40729,1900,NH,"54 
",3079,0.25,0.25,114,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
24149,1902,MO,"160 
",63101,0.25,0.25,114,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
40717,1900,NH,"54 
",3079,0.25,0.25,114,STEEL,STEEL,STEEL,BOLTED,SERVICE OR MAIN TEE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
43625,1900,TX,"177 
",75240,0.25,0.25,114,STEEL,PLASTIC,PLASTIC,OTHER COMPRESSION TYPE FITTING,TAPPING TEE,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
43621,1900,TX,"177 
",75240,0.25,0.25,114,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,INCORRECT OPERATION,LEAKED THROUGH SEAL
43622,1900,TX,"177 
",75240,0.25,0.25,114,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
39697,1899,PA,"16 
",19122,0.25,0.25,115,PLASTIC,PLASTIC,PLASTIC,NUT FOLLOWER,VALVE,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
34967,1900,TX,"177 
",75240,0.25,0.25,115,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH SEAL
24223,1900,KS,"325 
",66213,0.25,0.25,116,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
24283,1900,TX,"177 
",75240,0.25,0.25,116,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-SERVICE,UNKNOWN,NATURAL FORCES,LEAKED THROUGH BODY
24288,1900,TX,"177 
",75240,0.25,0.25,116,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,INSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
24284,1900,TX,"177 
",75240,0.25,0.25,116,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,INSIDE,MAIN-TO-SERVICE,UNKNOWN,OTHER,LEAKED THROUGH SEAL
545,1900,CO,"1951 
",80947,0.25,0.25,117,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,NORMAC (NORTON MCMURRAY),EQUIPMENT,LEAKED THROUGH SEAL
262,1900,AR,"63 
",77002,0.25,0.25,117,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,AMP (AMP FIT),EQUIPMENT,LEAKED THROUGH SEAL
9285,1900,DC,"25 
",20080,0.25,0.25,117,PLASTIC,PLASTIC,PLASTIC,STAB,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
259,1900,AR,"63 
",77002,0.25,0.25,117,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EXCAVATION DAMAGE,PULLED OUT
256,1900,AR,"63 
",77002,0.25,0.25,117,STEEL,STEEL,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
8796,1900,DC,"25 
",20080,0.25,0.25,117,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
307,1900,OK,"63 
",77002,0.25,0.25,117,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
9356,1900,MD,"25 
",20080,0.25,0.25,117,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
543,1900,CO,"1951 
",80947,0.25,0.25,117,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,BOLTED,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
241,1899,AR,"63 
",77002,0.25,0.25,118,COMBINATION PLASTIC AND STEEL,PLASTIC,STEEL,BOLTED,RISER,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
2118,1899,MS,"63 
",77002,0.25,0.25,118,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,"DRESSER (DRESSER MANUFACTURING, DRESSER PIPING SPECIALTIES)",EQUIPMENT,LEAKED THROUGH SEAL
6856,1870,NJ,"26 
",8037,0.25,0.25,125,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,MAIN-TO-MAIN,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
50965,1880,OH,"175 
",45202,0.25,0.25,132,BRASS,COPPER,COPPER,OTHER COMPRESSION TYPE FITTING,COUPLING,ABOVEGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNAVAILABLE,EXCAVATION DAMAGE,PULLED OUT
16550,1868,VA,"25 
",20080,0.25,0.25,148,STEEL,STEEL,STEEL,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,EQUIPMENT,LEAKED THROUGH SEAL
9045,1868,VA,"25 
",20080,0.25,0.25,149,BRASS,COPPER,PLASTIC,NUT FOLLOWER,COUPLING,BELOWGROUND,OUTSIDE,SERVICE-TO-SERVICE,UNKNOWN,MATERIAL OR WELDS/FUSIONS,LEAKED THROUGH SEAL
